these lower distribution voltages, the cost of underground cables is not 
prohibitive. The 400  V/230  V is derived from the 11  kV/400  V sub-station 
transformer by connecting the secondary winding in star as shown in  Fig. 
11.5   . The star point is earthed to an earth electrode sunk into the ground 
below the sub-station and from this point is taken the fourth conductor, 
and the neutral. Loads connected between phases are fed at 400        V and 
those fed between one phase and neutral at 230       V. A three-phase 400        V 
supply is used for supplying small industrial and commercial loads such as 
garages, schools and blocks of ﬂ ats. A single-phase 230   V supply is usually 
provided for individual domestic consumers. 
Power
station
25kV
Transformer
132kV to
33kV
Transformer
400 kV or
275 kV
to 132 kV
Light industry
11kV
400 V
Local garage
230 V
Shops
230 V
Houses
Underground distribution 400/230 volt
Underground distribution
230 V
Small
offices
Overhead
transmission lines
400 kV, 275 kV or
132 kV
Heavy industry
33 kV
Transformer
33kV to
11 kV
Local
sub-station
11kV to
400V
 FIGURE 11.4 
 Simpliﬁ ed diagram of the distribution of electricity from power station to consumer. 

Polyphase or three-phase electrical systems
225
   At the main’s intake position, the supplier will provide a sealed HBC fuse 
and a sealed energy meter to measure the consumer’s electricity consump-
tion. It is after this point that we reach the consumer’s installation. 
 Balancing single-phase loads 
   A three-phase load such as a motor has equally balanced phases since the 
resistance of each phase winding will be the same. Therefore, the current 
taken by each phase will be equal. When connecting single-phase loads to 
a three-phase supply, care should be taken to distribute the single-phase 
loads equally across the three phases so that each phase carries approxi-
mately the same current. Equally distributing the single-phase loads across 
the three-phase supply is known as  ‘ balancing ’  the load. A lighting load of 
18 luminaires would be  ‘ balanced ’  if six luminaires were connected to each 
of the three phases. 
 Star and delta connections 
  The three-phase windings of an a.c. generator may be star connected or 
delta connected as shown in  Fig. 11.6   . The important relationship between 
phase and line currents and voltages is also shown. The square root of 3 
( 3) is simply a constant for three-phase circuits, and has a value of 1.732. 
The delta connection is used for electrical power transmission because 
only three conductors are required. Delta connection is also used to 
400 V
Three-phase
and neutral load
Brown phase
Black phase
Grey phase
Blue neutral
Substation transformer
11kV/400V
11kV
400 V
400 V
Three-phase
load
230 V
Single-
phase
load
230 V
Single-
phase
load
230 V
Single-
phase
load
400 V
Single-
phase
load
 FIGURE 11.5 
 Three-phase four-wire distribution. 

Basic Electrical Installation Work
226
connect the windings of most three-phase motors because the phase 
windings are perfectly balanced and, therefore, do not require a neutral 
connection.
   Making a star connection at the local sub-station has the advantage that 
two voltages become available – a line voltage of 400       V between any two 
phases, and a phase voltage of 230       V between line and neutral which is 
connected to the star point. 
   In any star-connected system currents ﬂ ow along the lines ( IL ), through the 
load and return by the neutral conductor connected to the star point. In a 
balanced  three-phase system all currents have the same value and when 
they are added up by phasor addition, we ﬁ nd the resultant current is 
zero. Therefore, no current ﬂ ows in the neutral and the star point is at zero 
volts. The star point of the distribution transformer is earthed because 
earth is also at zero potential. A star-connected system is also called a 
three-phase four-wire system and allows us to connect single-phase loads 
to a three-phase system. 
 Three-phase power 
  We know from our single-phase alternating current theory in Chapter 10 
that power can be found from the following formula: 
Power
 cos  (W)
 VI
φ
   In any balanced three-phase system, the total power is equal to three times 
the power in any one-phase. 
∴Total three-phase power
 cos  (W)
P P
 3V I
φ
 
 (11.1) 
IL
IL
IL
VL
VL
IP
IL
IL
IL
IP
VP
IP
IP
IP
IP
N
VP
VL  3  VP 
Star
IL  IP
connection:
Delta
IL  3  IP
VL  VP  
connection:
 FIGURE 11.6 
 Star and delta connections. 

Polyphase or three-phase electrical systems
227
 Now for a star connection, 
V
V
I
I
P
L
L
P
and


3
 
 (11.2) 
 Substituting Equation (11.2) into Equation (11.1), we have: 
Total three-phase power
 
 cos  (W)
L
L

3 V L
φ
 Now consider a delta connection: 
V
V
I
I
P
L
P
L
and


3  
 (11.3) 
   Substituting Equation (11.3) into Equation (11.1) we have, for any balanced 
three-phase load, 
Total three-phase power
 
 cos  (W)
L
L

3 V L
φ
 so, a general Equation for three-phase power is: 
Power =
 
 cos
L L
3 V I
φ
 Example 1 
 A balanced star-connected three-phase load of 10  Ω per phase is supplied from a 400  V, 50  Hz 
mains supply at unity power factor. Calculate (a) the phase voltage, (b) the line current and (c) 
the total power consumed. 
 For a star connection, 
 V
V
I
I
L
P
L
P
 
and


3
 
 For (a), 
 
V
V
V
P
L
P
 
(V)
V
V



3
400
1 732
230 9
.
.
 
 For (b), 
 
I
I
V
R
I
I
L
P
P
P
L
P
 (A)
V
A





230 9
10
23 09
.
.
Ω
 
 For (c), 
 
Power
 
  cos  (W)
Power
V
A
kW
L
L




 
3
1 732
400
23 09
1
16
V I
φ
∴
.
.
 

Basic Electrical Installation Work
228
 Example 2 
 A 20  kW, 400  V balanced delta-connected load has a power factor of 0.8. Calculate (a) the line 
current and (b) the phase current. 
  We have that: 
 Three-phase power
 
  cos  (W)
L
L

3 V I
φ
 
 For (a), 
 
I
V
I
I
L
L
L
L
Power
 
 cos
 (A)
W
V
(A)





3
20 000
1 732
400
0 8
36 08
φ
∴
,
.
.
.
 
 For delta connection, 
l
l
L
P 
(A)

3
  Thus, for (b), 
 
I
I
I
P
L
P
/
(A)
A
A



3
36 08
1 732
20 83
∴
.
.
.
 
 Example 3 
  Three identical loads each having a resistance of 30     Ω and inductive reactance of 40  Ω are 
connected fi rst in star and then in delta to a 400-V three-phase supply. Calculate the phase 
currents and line currents for each connection. 
 For each load, 
 
Z
R
X
Z
Z






2
2
2
2
30
40
2500
50
L  ( )
Ω
∴
Ω  
 For star connection, 
 
V
V
I
I
V
V
V
I
V
Z
I
L
P
L
P
P
L
P
P
P
P
P
 
and
 
V
V
V
(A)






3
3
400
1 732
230 9
( )
.
.
∴
∴



230 9
50
4 62
.
.
V
A
P
L
Ω
I
I
 

Polyphase or three-phase electrical systems
229
 therefore phase and line currents are both equal to 4.62  A. 
 For delta connection, 
 
V
V
I
I
V
V
I
V
Z
I
I
I
L
P
L
P
L
P
P
P
P
L
P
and
 
V
 (A)
V
A
  








3
400
400
50
8
3
/
∴
Ω
(A)
A
A
L
∴I 


1 732
8
13 86
.
.
 

  When you have completed the questions, check out the answers at the back 
of the book. 
 Note: more than one multiple choice answer may be correct. 
 Check your Understanding 
 1.  Electricity is generated in large commercial power stations at: 
  a.   230   V  
  b.  400   V  
  c.   25   kV  
  d.   132   kV.  
 2.  Transmission of electricity on the National Grid network takes place at: 
  a.   230   V  
  b.  400   V  
  c.   25   kV  
  d.   132   kV.  
 3.  Electricity is transmitted at very high voltages because for a given
power the: 
  a.   current is reduced  
  b.  current is increased  
  c.   losses are reduced  
  d.   losses are increased.  
 4.  Electricity is distributed from the local sub-stations by underground 
cables at: 
  a.   230   V  
  b.  400   V  
  c.   25   kV  
  d.   132   kV.  
 5.  A load connected to the three phases of a star-connected three-phase 
four-wire supply system from the local sub-station would have a 
voltage of: 
  a.   230   V  
  b.  400   V  
  c.   25   kV  
  d.   132   kV.  

Ch 11
231
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply
To 3 phase motor
 6.   A load connected to phase and neutral of a star-connected three-
   phase four-wire supply system from the local sub-station would have 
a voltage of: 
 
  a.  230   V  
 
  b.   400   V  
  
c.  25  kV  
  
d.   132  kV.  
 7.  The phase voltage of a star connected load is 100   V. The line voltage 
  will be: 
 
  a.  57.73  V  
 
  b.   100   V  
 
  c.  173.2  V  
 
  d.  230  V.  
 8.  The phase voltage of a delta connected load is 100   V. The line voltage
  will be: 
 
  a.  57.73   V  
 
  b.   100  V  
 
  c.  173.2  V  
 
  d.   230  V.  
 9.  The phase current of a star connected load is 100   A. The line current 
  will be: 
 
  a.  57.73  A  
 
  b.   100  A  
 
  c.  173.2  A  
 
  d.  230  A.  
 10.   The phase current of a delta connected load is 100   A. The line current
  will be: 
 
  a.  57.73  A  
 
  b.   100  A  
 
  c.  173.2  A  
 
  d.  230  A.  

 11.  State the meaning of a  ‘ polyphase supply system ’ . 
 12.  State the standard voltages used for generation, transmission and 
distribution in the United Kingdom.  
 13.  Environmentalists often say that steel transmission towers are a 
 ‘ blot on the landscape ’ . Why do we continue to use steel towers for 
transmission on the National Grid network?  
 14.  Why is the distribution from local sub-stations to end users, for the 
most part, by underground cables in the United Kingdom?  
 15.  State the reasons for balancing single-phase loads across a three-
phase supply. 
 16.  Brieﬂ y describe how and why we generate a three-phase supply 
compared to a single-phase supply.  
 17.  What are the advantages of connecting a three-phase supply: 
 
  a.  in delta  
 
  b.   in star  .

 Overcurrent, short circuit and 
earth fault protection  
 Ch 12 
233
 Unit 3 – Application of health and safety and electrical principles – Outcome 5 
 Underpinning knowledge: when you have completed this chapter you should be able to: 
●  state the need for protective devices 
●  list the factors on which the selection of a protective device depends 
●  list the essential requirements for a device designed to protect against overcurrent 
●  state the action of a fuse under fault conditions 
●  state the need for  ‘ discrimination ’ when a number of protective devices are ﬁ tted 
●  identify exposed and extraneous parts of a building 
●  state the path taken by an earth fault current 
●  state the need for RCDs and RCBOs 
●  state the meaning of  ‘ Basic ’ and  ‘ Fault ’ protection 
O
o
5
vercurre
are ﬁ tted
vercurreent
e
vercurre
v
ov
V
U
W
6
6
6
2
2
2
C1
L1
L2
L3
C1 
2
C3
4
5
6
To 3 phase supply

Basic Electrical Installation Work
234
 Protecting electrical equipment, circuits and people 
  We know from the earlier chapters in this book that using electricity is one 
of the causes of accidents in the workplace. Using electricity is a hazard 
because it has the  ‘ potential ’  and the possibility to cause harm. Therefore, 
the provision of protective devices in an electrical installation is fundamen-
tal to the whole concept of the safe use of electricity in buildings. The elec-
trical installation as a whole must be protected against overload or short 
circuit and the people using the building must be protected against the risk 
of shock, ﬁ re or other risks arising from their own misuse of the installation 
or from a fault. The installation and maintenance of adequate and appro-
priate protective measures is a vital part of the safe use of electrical energy. 
I want to look at protection against an electric shock by both basic and fault 
protection, at protection by equipotential bonding and automatic discon-
nection of the supply, and protection against excess current. 
 Let us ﬁ rst deﬁ ne some of the words we will be using. Chapter 54 of the IEE 
Regulations describes the earthing arrangements for an electrical installa-
tion. It gives the following deﬁ nitions: 
Earth – the conductive mass of the earth. Whose electrical potential is 
taken as zero. 
Earthing – the act of connecting the exposed conductive parts of an instal-
lation to the main protective earthing terminal of the installation. 
Bonding conductor – a protective conductor providing equipotential 
bonding.
Bonding – the linking together of the exposed or extraneous metal parts of 
an electrical installation. 
Circuit protective conductor (CPC) – a protective conductor connecting 
exposed conductive parts of equipment to the main earthing terminal. 
This is the green and yellow insulated conductor in twin and earth cable. 
Exposed conductive parts – the metalwork of an electrical appliance or 
the trunking and conduit of an electrical system which can be touched 
because they are not normally live, but which may become live under fault 
conditions. 
Extraneous conductive parts – the structural steelwork of a building and 
other service pipes such as gas, water, radiators and sinks. They do not 
form a part of the electrical installation but may introduce a potential, gen-
erally earth potential, to the electrical installation. 
Shock protection – protection from electric shock is provided by basic pro-
tection and fault protection.
Basic protection – is provided by the insulation of live parts in accordance 
with Section 416 of the IEE Regulations. 
Fault protection – is provided by protective equipotential bonding and 
automatic disconnection of the supply (by a fuse or miniature circuit 
breaker, MCB) in accordance with IEE Regulations 411.3 to 6. 
 Definitions  
 Earth – the conductive mass of the 
earth. Whose electrical potential is 
taken as zero. 
 Earthing – the act of connecting the 
exposed conductive parts of an instal-
lation to the main protective earthing 
terminal of the installation. 
 Bonding conductor  – a protective 
conductor providing equipotential 
bonding. 
 Bonding  – the linking together of the 
exposed or extraneous metal parts of 
an electrical installation. 
 Circuit protective conductor (CPC)  – a 
protective 
conductor 
connecting 
exposed conductive parts of equip-
ment to the main earthing terminal. 
 Exposed conductive parts  – the met-
alwork of an electrical appliance or 
the trunking and conduit of an elec-
trical system which can be touched 
because they are not normally live, 
but which may become live under 
fault conditions. 
 Extraneous conductive parts  – the 
structural steelwork of a building and 
other service pipes such as gas, water, 
radiators and sinks. 
 Shock protection  – protection from 
electric shock is provided by basic 
protection and fault protection. 
 Basic protection  – is provided by the 
insulation of live parts in accord-
ance with Section 416 of the IEE 
Regulations. 
 Fault protection  – is provided by pro-
tective equipotential bonding and 
automatic disconnection of the sup-
ply (by a fuse or miniature circuit 
breaker, MCB) in accordance with IEE 
Regulations 411.3 to 6. 

Overcurrent, short circuit and earth fault protection
235
Protective equipotential bonding – this is equipotential bonding for the 
purpose of safety as shown in Fig. 6.7 of this book.
 Try This  
 Defi nitions 
 ● 
 to help you to remember these defi nitions 
 
 try writing them out in your own words 
 ● 
 just identify the essential words. 
 Basic protection and fault protection 
  The human body’s movements are controlled by the nervous system. Very 
tiny electrical signals travel between the central nervous system and the 
muscles, stimulating operation of the muscles, which enable us to walk, 
talk and run and remember that the heart is also a muscle. 
 If the body becomes part of a more powerful external circuit, such as the 
electrical mains, and current ﬂ ows through it, the body’s normal electrical 
operations are disrupted. The shock current causes unnatural operation 
of the muscles and the result may be that the person is unable to release 
the live conductor causing the shock, or the person may be thrown across 
the room. The current which ﬂ ows through the body is determined by the 
resistance of the human body and the surface resistance of the skin on the 
hands and feet. 
  This leads to the consideration of exceptional precautions where people 
with wet skin or wet surfaces are involved, and the need for special consid-
eration in bathroom installations. 
  Two types of contact will result in a person receiving an electric shock. 
Direct contact with live parts which involves touching a terminal or line 
conductor that is actually live. The Regulations call this basic protection. 
Indirect contact results from contact with an exposed conductive part such 
as the metal structure of a piece of equipment that has become live as a 
result of a fault. The Regulations call this fault protection. 
   In installations operating at normal mains voltage, the primary method of 
protection against direct contact is by insulation. All live parts are enclosed 
in insulating material such as rubber or plastic, which prevents contact 
with those parts. The insulating material must, of course, be suitable for 
the circumstances in which they will be used and the stresses to which 
they will be subjected. The IEE Regulations call this basic protection (IEE 
Regulation 131.2.1). 
   Other methods of basic protection include the provision of barriers or 
enclosures which can only be opened by the use of a tool, or when the sup-
ply is ﬁ rst disconnected. Protection can also be provided by ﬁ xed obstacles 
such as a guardrail around an open switchboard or by placing live parts out 
of reach as with overhead lines. 
Definition
 Protective equipotential bonding – this 
is equipotential bonding for the pur-
pose of safety as shown in Fig. 6.7 of 
this book. 

Basic Electrical Installation Work
236
 Fault protection 
   Protection against indirect contact, called fault protection (IEE Regulation 
131.2.2) is achieved by connecting exposed conductive parts of equipment 
to the main protective earthing terminal. 
   In Chapter 13 of the IEE Regulations we are told that where the metalwork 
of electrical equipment may become charged with electricity in such a 
manner as to cause danger, that metalwork will be connected with earth 
so as to discharge the electrical energy without danger. The application 
of protective equipotential bonding is one of the important principles for 
safety. 
 There are ﬁ ve methods of protection against contact with metalwork which 
has become unintentionally live, that is, indirect contact with exposed con-
ductive parts recognized by the IEE Regulations. These are: 
 1.  protective equipotential bonding coupled with automatic discon-
nection of the supply, 
 2.  the use of Class II (double insulated) equipment, 
 3.  the provision of a non-conducting location, 
 4.  the use of earth free equipotential bonding, 
 5.  electrical separation. 
   Methods 3 and 4 are limited to special situations under the effective super-
vision of trained personnel. 
   Method 5, electrical separation, is little used but does ﬁ nd an application 
in the domestic electric shaver supply unit which incorporates an isolating 
transformer. 
   Method 2, the use of Class II insulated equipment is limited to single 
pieces of equipment such as tools used on construction sites, because it 
relies upon effective supervision to ensure that no metallic equipment or 
extraneous earthed metalwork enters the area of the installation. 
  The method which is most universally used in the United Kingdom is, 
therefore, Method 1 – protective equipotential bonding coupled with auto-
matic disconnection of the supply. 
  This method relies upon all exposed metalwork being electrically con-
nected together to an effective earth connection. Not only must all the 
metalwork associated with the electrical installation be so connected, 
that is conduits, trunking, metal switches and the metalwork of electri-
cal appliances, but Regulation 411.3.1.2 tells us to connect the extrane-
ous metalwork of water service pipes, gas and other service pipes and 
ducting, central heating and air conditioning systems, exposed metallic 
structural parts of the building and lightning protective systems to the pro-
tective earthing terminal. In this way the possibility of a voltage appear-
ing between two exposed metal parts is removed. Protective equipotential 
bonding is shown in Fig. 6.7 in Chapter 6. 

Overcurrent, short circuit and earth fault protection
237
  The second element of this protection method is the provision of a means 
of automatic disconnection of the supply in the event of a fault occurring 
that causes the exposed metalwork to become live. 
   IEE Regulation 411.3.2 tells us that for ﬁ nal circuits not exceeding 32  A the 
maximum disconnection time shall not exceed 0.4  s. 
  The achievement of these disconnection times is dependent upon the 
type of protective device used, fuse or circuit breaker, the circuit conduc-
tors to the fault and the provision of adequate protective equipotential 
bonding. The resistance, or we call it the impedance, of the earth fault loop 
must be less than the values given in Appendix 2 of the  On Site Guide and 
Tables 41.2 to 41.4 of the IEE Regulations. ( Table 12.2  later in this chapter 
shows the maximum value of the earth fault loop impedance for circuits 
protected by MCBs to BS EN 60898.) We will look at this again later in this 
chapter under the heading  ‘ Earth Fault Loop Impedance  ZS ’ . Chapter 54 
of the IEE Regulations gives details of the earthing arrangements to be 
incorporated in the supply system to meet these Regulations and these are 
described in Chapter 14 of this book, under the heading  ‘ Electricity supply 
systems ’ . 
 Residual current protection 
  The IEE Regulations recognize the particular problems created when elec-
trical equipment such as lawnmowers, hedge-trimmers, drills and lights 
are used outside buildings. In these circumstances the availability of an 
adequate earth return path is a matter of chance. The Regulations, there-
fore, require that any socket outlet with a rated current not exceeding 20       A, 
for use by ordinary people and intended for general use shall have the 
additional protection of a residual current device (RCD) which has a rated 
operating current of not more than 30 milliamperes (mA) (IEE Regulation 
411.3.3).
 Try This  
 Defi nitions 
 ● 
 What do the Regulations mean by   ‘ ordinary people ’ ? 
 ● 
 Look back at the defi nitions in Chapter 2 and write it in the margin here. 
   An RCD is a type of circuit breaker that continuously compares the current 
in the line and neutral conductors of the circuit. The currents in a healthy 
circuit will be equal, but in a circuit that develops a fault, some current will 
ﬂ ow to earth and the line and neutral currents will no longer balance. The 
RCD detects the imbalance and disconnects the circuit.  Figure 12.8  later in 
this chapter shows an RCD’s construction. 
 Isolation and switching 
   Part 4 of the IEE Regulations deals with the application of protective mea-
sures for safety and Chapter 53 with the regulations for switching devices 

Basic Electrical Installation Work
238
or switchgear required for protection, isolation and switching of a consum-
er’s installation. 
  The consumer’s main switchgear must be readily accessible to the con-
sumer and be able to: 
●  isolate the complete installation from the supply, 
●  protect against overcurrent, 
●  cut off the current in the event of a serious fault occurring. 
  The Regulations identify four separate types of switching: switching for iso-
lation, switching for mechanical maintenance, emergency switching and 
functional switching. 
Isolation is deﬁ ned as cutting off the electrical supply to a circuit or item 
of equipment in order to ensure the safety of those working on the equip-
ment by making dead those parts which are live in normal service.
 Definition  
 Isolation  is defi ned as cutting off  the 
electrical supply to a circuit or item 
of equipment in order to ensure the 
safety of those working on the equip-
ment by making dead those parts 
which are live in normal service. 
The purpose  of isolation switching is to enable electrical work to be car-
ried out safely on an isolated circuit or piece of equipment.  Isolation is 
intended for use by electrically skilled or supervised persons. 
   An isolator is a mechanical device which is operated manually and used to 
open or close a circuit off load. An isolator switch must be provided close to 
the supply point so that all equipment can be made safe for maintenance. 
Isolators for motor circuits must isolate the motor and the control equip-
ment, and isolators for discharge lighting luminaires must be an integral 
part of the luminaire so that it is isolated when the cover is removed or be 
provided with effective local isolation (Regulation 537.2.1.6). Devices which 
are suitable for isolation are isolation switches, fuse links, circuit breakers, 
plugs and socket outlets. They must isolate all live supply conductors and 
provision must be made to secure the isolation (IEE Regulation 537.2.2.4). 
   Isolation at the consumer’s service position can be achieved by a double 
pole switch which opens or closes all conductors simultaneously. On three-
phase supplies the switch need only break the live conductors with a solid 
link in the neutral, provided that the neutral link cannot be removed before 
opening the switch. 
The switching for mechanical maintenance requirements is similar to 
those for isolation except that the control switch must be capable of switch-
ing the full load current of the circuit or piece of equipment.
 Definition  
 The switching for mechanical mainte-
nance  requirements is similar to those 
for isolation except that the control 
switch must be capable of switching 
the full load current of the circuit or 
piece of equipment. 
  The purpose of switching for mechanical maintenance is to enable non-
electrical work to be carried out safely on the switched circuit or equipment. 
Mechanical maintenance  switching is intended for use by skilled but non-
electrical persons. Switches for mechanical maintenance must be manu-
ally operated, not have exposed live parts when the appliance is opened, 
must be connected in the main electrical circuit and have a reliable on/off 
indication or visible contact gap (Regulations 537.3.2.2). Devices which are 
suitable for switching off for mechanical maintenance are switches, circuit 
breakers, plug and socket outlets. 

Overcurrent, short circuit and earth fault protection
239
Emergency switching involves the rapid disconnection of the electrical 
supply by a single action to remove or prevent danger.
 Definition  
 Emergency switching  involves the 
rapid disconnection of the electrical 
supply by a single action to remove 
or prevent danger. 
The purpose of emergency switching is to cut off the electrical energy  rap-
idly to remove an unexpected hazard. 
Emergency switching is for use by anyone. The device used for emergency 
switching must be immediately accessible and identiﬁ able, and be capable 
of cutting off the full load current.
   Electrical machines must be provided with a means of emergency switch-
ing, and a person operating an electrically driven machine must have 
access to an emergency switch so that the machine can be stopped in an 
emergency. The remote stop/start arrangement could meet this require-
ment for an electrically driven machine (Regulations 537.4.2.2). Devices 
which are suitable for emergency switching are switches, circuit break-
ers and contactors. Where contactors are operated by remote control they 
should open  when the coil is de-energized, that is, fail safe. Push-buttons 
used for emergency switching must be coloured red and latch in the stop 
or off position. They should be installed where danger may arise and be 
clearly identiﬁ ed as emergency switches. Plugs and socket outlets cannot 
be considered appropriate for emergency disconnection of supplies. 
Functional switching involves the switching on or off, or varying the sup-
ply, of electrically operated equipment in normal service.
 Definition  
 Functional switching  
involves 
the 
switching on or off , or varying the 
supply, of electrically operated equip-
ment in normal service. 
The purpose  of functional switching is to provide control of electrical cir-
cuits and equipment in normal service. 
  Functional switching is for the user of the electrical installation or equipment. 
The device must be capable of interrupting the total steady current of the cir-
cuit or appliance. When the device controls a discharge lighting circuit it must 
have a current rating capable of switching an inductive load. The Regulations 
acknowledge the growth in the number of electronic dimmer switches being 
used for the control and functional switching of lighting circuits. The func-
tional switch must be capable of performing the most demanding duty it may 
be called upon to perform (IEE Regulations 537.5.2.1 and 2).
 Safety First  
 Isolation 
 Isolation and switching for protection 
is an important safety measure in the 
electrotechnical industry .
 Overcurrent protection 
  The consumer’s mains equipment must provide protection against overcur-
rent, that is a current exceeding the rated value (Regulation 430.3). Fuses 
provide overcurrent protection when situated in the live conductors; they 
must not be connected in the neutral conductor. Circuit breakers may be 
used in place of fuses, in which case the circuit breaker may also provide the 
means of isolation, although a further means of isolation is usually provided 
so that maintenance can be carried out on the circuit breakers themselves. 
  When selecting a protective device we must give consideration to the fol-
lowing factors: 
●  the prospective fault current, 
●  the circuit load characteristics, 

Basic Electrical Installation Work
240
●  the current carrying capacity of the cable, 
●  the disconnection time requirements for the circuit. 
  The essential requirements for a device designed to protect against over-
current are: 
●  it must operate automatically under fault conditions, 
●  have a current rating matched to the circuit design current, 
●  have a disconnection time which is within the design parameters, 
●  have an adequate fault breaking capacity, 
●  be suitably located and identiﬁ ed. 
 We will look at these requirements below. 
   An overcurrent may be an overload current, or a short-circuit current. An
overload current can be deﬁ ned as a current which exceeds the rated value 
in an otherwise healthy circuit. Overload currents usually occur because the 
circuit is abused or because it has been badly designed or modiﬁ ed. A short 
circuit is an overcurrent resulting from a fault of negligible impedance con-
nected between conductors. Short circuits usually occur as a result of an 
accident which could not have been predicted before the event.
 Definitions  
 An  overload current  can be defi ned 
as a current which exceeds the rated 
value in an otherwise healthy circuit. 
 A  short circuit  is an overcurrent result-
ing from a fault of negligible imped-
ance connected between conductors. 
   An overload may result in currents of two or three times the rated current 
ﬂ owing in the circuit. Short-circuit currents may be hundreds of times 
greater than the rated current. In both cases the basic requirements for 
protection are that the fault currents should be interrupted quickly and the 
circuit isolated safely before the fault current causes a temperature rise or 
mechanical effects which might damage the insulation, connections, joints 
and terminations of the circuit conductors or their surroundings (IEE 
Regulation 130.3). 
  The selected protective device should have a current rating which is not 
less than the full load current of the circuit but which does not exceed the 
cable current rating. The cable is then fully protected against both overload 
and short-circuit faults (Regulation 435.1). Devices which provide overcur-
rent protection are: 
●      High breaking capacity (HBC) fuses to BS 88-6. These are for indus-
trial applications having a maximum fault capacity of 80  kA. 
  ●      Cartridge fuses to BS 1361. These are used for a.c. circuits on industrial 
and domestic installations having a fault capacity of about 30  kA.  
●      Cartridge fuses to BS 1362. These are used in 13  A plug tops and have 
a maximum fault capacity of about 6  kA. 
●      Semi-enclosed fuses to BS 3036. These were previously called re-
wirable fuses and are used mainly on domestic installations having a 
maximum fault capacity of about 4  kA. 
●      MCBs to BS EN 60898. These are miniature circuit breakers (MCBs) 
which may be used as an alternative to fuses for some installations. 

Overcurrent, short circuit and earth fault protection
241
The British Standard includes ratings up to 100       A and maximum fault 
capacities of 9  kA. They are graded according to their instantaneous 
tripping currents – that is, the current at which they will trip within 
100  ms. This is less than the time taken to blink an eye. 
By deﬁ nition a fuse is the weakest link in the circuit. Under fault conditions 
it will melt when an overcurrent ﬂ ows, protecting the circuit conductors 
from damage. 
 Definition  
 By defi nition a  fuse  is the weakest link 
in the circuit. Under fault conditions it 
will melt when an overcurrent fl ows, 
protecting the circuit conductors 
from damage. 
 Semi-enclosed fuses (BS 3036) 
  The semi-enclosed fuse consists of a fuse wire, called the fuse element, 
secured between two screw terminals in a fuse carrier. The fuse element is 
connected in series with the load and the thickness of the element is sufﬁ -
cient to carry the normal rated circuit current. When a fault occurs an over-
current ﬂ ows and the fuse element becomes hot and melts or  ‘ blows ’ . 
  This type of fuse is illustrated in  Fig. 12.1   . The fuse element should consist 
of a single strand of plan or tinned copper wire having a diameter appro-
priate to the current rating of the fuse.  This type of fuse was very popular in 
domestic installations, but less so these days because of their disadvantages.
  ADVANTAGE OF SEMI-ENCLOSED FUSES 
●      They are very cheap compared with other protective devices both to 
install and to replace. 
●  There are no mechanical moving parts. 
●  It is easy to identify a  ‘ blown ’ fuse. 
  DISADVANTAGES OF SEMI-ENCLOSED FUSES 
●      The fuse element may be replaced with wire of the wrong size either 
deliberately or by accident. 
●      The fuse element weakens with age due to oxidization, which may 
result in a failure under normal operating conditions. 
  ●      The circuit cannot be restored quickly since the fuse element requires 
screw ﬁ xing.  
●      They have low breaking capacity since, in the event of a severe fault, 
the fault current may vaporize the fuse element and continue to ﬂ ow 
in the form of an arc across the fuse terminals. 
●      They are not guaranteed to operate until up to twice the rated cur-
rent is ﬂ owing. 
●      There is a danger from scattering hot metal if the fuse carrier is 
inserted into the base when the circuit is faulty. 
 Cartridge fuses (BS 1361) 
  The cartridge fuse breaks a faulty circuit in the same way as a semi-
enclosed fuse, but its construction eliminates some of the disadvantages 
experienced with an open-fuse element. The fuse element is encased in a 
glass or ceramic tube and secured to end-caps which are ﬁ rmly attached 
Screws
securing
fuse element
Fuse
carrier
Fuse
element
 FIGURE 12.1 
 A semi-enclosed fuse. 

Basic Electrical Installation Work
242
to the body of the fuse so that they do not blow off when the fuse oper-
ates. Cartridge fuse construction is illustrated in  Fig. 12.2   . With larger size 
cartridge fuses, lugs or tags are sometimes brazed on the end-caps to ﬁ x 
the fuse cartridge mechanically to the carrier. They may also be ﬁ lled with 
quartz sand to absorb and extinguish the energy of the arc when the car-
tridge is brought into operation. 
  ADVANTAGES OF CARTRIDGE FUSES 
●  They have no mechanical moving parts. 
●  The declared rating is accurate. 
●  The element does not weaken with age. 
●      They have small physical size and no external arcing which permits 
their use in plug tops and small fuse carriers. 
●      Their operation is more rapid than semi-enclosed fuses. Operating 
time is inversely proportional to the fault current, so the bigger the 
fault current the quicker the fuse operates. 
●  They are easy to replace. 
  DISADVANTAGES OF CARTRIDGE FUSES 
●      They are more expensive to replace than fuse elements that can be 
re-wired. 
●  They can be replaced with an incorrect cartridge. 
●      The cartridge may be shorted out by wire or silver foil in extreme 
cases of bad practice. 
●  It is not possible to see if the fuse element is broken. 
 Miniature circuit breakers (BS EN 60898) 
  The disadvantage of all fuses is that when they have operated they must be 
replaced. An MCB overcomes this problem since it is an automatic switch 
which opens in the event of an excessive current ﬂ owing in the circuit and 
can be closed when the circuit returns to normal. 
   An MCB of the type shown in  Fig. 12.3    incorporates a thermal and mag-
netic tripping device. The load current ﬂ ows through the thermal and the 
Fuse element
Glass or ceramic body
End-cap
 FIGURE 12.2 
 Cartridge fuse. 

Overcurrent, short circuit and earth fault protection
243
electromagnetic devices in normal operation but under overcurrent condi-
tions they activate and trip the MCB. 
  The circuit can be restored when the fault is removed by pressing the ON 
toggle. This latches the various mechanisms within the MCB and  ‘ makes ’ 
the switch contact. The toggle switch can also be used to disconnect the 
circuit for maintenance or isolation or to test the MCB for satisfactory 
operation. 
  ADVANTAGES OF MCBs 
●  They have factory set operating characteristics. 
●      Tripping characteristics and therefore circuit protection is set by the 
installer.  
●  The circuit protection is difﬁ cult to interfere with. 
●  The circuit is provided with discrimination. 
●  A faulty circuit may be quickly identiﬁ ed. 
●  A faulty circuit may be easily and quickly restored. 
●  The supply may be safely restored by an unskilled operator. 
  DISADVANTAGES OF MCBs 
●      They are relatively expensive but look at the advantages to see why 
they are so popular these days. 
●      They contain mechanical moving parts and therefore require regular 
testing to ensure satisfactory operation under fault conditions. 
  CHARACTERISTICS OF MCBs 
MCB Type B to BS EN 60898  will trip instantly at between three and ﬁ ve 
times its rated current and is also suitable for domestic and commercial 
installations. 
 FIGURE 12.3 
 MCBs – B Breaker, ﬁ ts Wylex Standard consumer unit (Courtesy of Wylex). 

Basic Electrical Installation Work
244
MCB Type C to BS EN 60898  will trip instantly at between ﬁ ve and ten times 
its rated current. It is more suitable for highly inductive commercial and 
industrial loads. 
MCB Type D to BS EN 69898  will trip instantly at between 10 and 25 times 
its rated current. It is suitable for welding and X-ray machines where large 
inrush currents may occur. 
 Installing overcurrent protective devices 
  The general principle to be followed is that a protective device must be 
placed at a point where a reduction occurs in the current carrying capac-
ity of the circuit conductors (IEE Regulations 433.2 and 434.2). A reduction 
may occur because of a change in the size or type of conductor or because 
of a change in the method of installation or a change in the environmental 
conditions. The only exceptions to this rule are where an overload protec-
tive device opening a circuit might cause a greater danger than the over-
load itself – for example, a circuit feeding an overhead electromagnet in a 
scrapyard. 
 Fault protection 
  The overcurrent protection device protecting circuits not exceeding 32       A 
shall have a disconnection time not exceeding 0.4       s (IEE Regulations 
411.3.2.2).
  The IEE Regulations permit us to assume that where an overload protec-
tive device is also intended to provide short-circuit protection, and has a 
rated breaking capacity greater than the prospective short-circuit current 
at the point of its installation, the conductors on the load side of the pro-
tective device are considered to be adequately protected against short-cir-
cuit currents without further proof. This is because the cable rating and the 
overload rating of the device are compatible. However, if this condition is 
not met or if there is some doubt, it must be veriﬁ ed that fault currents will 
be interrupted quickly before they can cause a dangerously high tempera-
ture rise in the circuit conductors. Regulation 434.5.2 provides an equation
for calculating the maximum operating time of the protective device to 
prevent the permitted conductor temperature rise being exceeded as 
follows: 
t
k S
I

2
2
2
 (s)
 where 
t    duration time in seconds 
S    cross-sectional area of conductor in square millimetres 
I    short-circuit rms current in amperes 
k         a constant dependent upon the conductor metal and type of insula-
tion (see Table 43  A of the IEE Regulations).

Overcurrent, short circuit and earth fault protection
245
 Example 
 A 10  mm PVC sheathed mineral insulated (MI) copper cable is short circuited when 
connected to a 400  V supply. The impedance of the short-circuit path is 0.1  Ω . Calculate the 
maximum permissible disconnection time and show that a 50       A Type B MCB to BS EN 60898 
will meet this requirement. 
 
I
V
Z
I




 (A)
 V
0.1 
 A
 Fault current
 A
400
4000
4000
Ω
 
∴
 
 For PVC Sheathed MI copper cables, Table 43.1 gives a value for  k of 115. So, 
 
t
k S
I
t






2
2
2
2
2
2
3
115
10
4000
82 66
10
 (s)
mm
A
s
∴
.
 
  The maximum time that a 4000  A fault current can be applied to this 10  mm 2 cable without 
dangerously raising the conductor temperature is 82.66  ms. Therefore, the protective device 
must disconnect the supply to the cable in less than 82.66  ms under short-circuit conditions. 
Manufacturers ’ information and Appendix 3 of the IEE Regulations give the operating times of 
protective devices at various short-circuit currents in the form of graphs. Let us come back to 
this problem in a few moments. 
  Time/current characteristics of protective devices 
   Disconnection times for various overcurrent devices are given in the form 
of a logarithmic graph. This means that each successive graduation of the 
axis represents a 10 times change over the previous graduation. 
  These logarithmic scales are shown in the graphs of  Figs 12.4    and  12.5   . 
From  Fig. 12.4  it can be seen that the particular protective device repre-
sented by this characteristic will take 8       s to disconnect a fault current of 
50  A and 0.08  s to clear a fault current of 1000  A. 
   Let us now go back to the problem and see if the Type B MCB will discon-
nect the supply in less than 82.66  ms. 
10,000.0
1000.0
100.0
10.0
8.0s
1.0
0.1
0.08s
0.011
10
100
1000 10,000
100,000
50A
Fault current (rmsA)
Time (s)
Time
 FIGURE 12.4 
 Time/current characteristic of an overcurrent protective device. 

Basic Electrical Installation Work
246
    Figure 12.5(a)  shows the time/current characteristics for a Type B MCB to 
BS EN 60898. This graph shows that a fault current of 4000       A will trip the 
protective device in 20  ms. Since this is quicker than 82.66  ms, the 50  A Type 
B MCB is suitable and will clear the fault current before the temperature of 
the cable is raised to a dangerous level. 
   Appendix 3 of the IEE Regulations gives the time/current characteristics 
and speciﬁ c values of prospective short-circuit current for a number of 
protective devices. 
  These indicate the value of fault current which will cause the protective 
device to operate in the times indicated by IEE Regulation 411. 
   Figures 3.1, 3.2 and 3.3 in Appendix 3 of the IEE Regulations deal with fuses 
and Figs 3.4, 3.5 and 3.6 with MCBs. 
   It can be seen that the prospective fault current required to trip an MCB in 
the required time is a multiple of the current rating of the device. The mul-
tiple depends upon the characteristics of the particular devices. Thus: 
●  Type B MCB to BS EN 60898 has a multiple of 5 
●  Type C MCB to BS EN 60898 has a multiple of 10 
●  Type D MCB to BS EN 60898 has a multiple of 20. 
 Example 
 A 6  A Type B MCB to BS EN 60898 which is used to protect a domestic lighting circuit will trip 
within 0.4  s when 6  A times a multiple of 5, that is 30  A, fl ows under fault conditions. 
   Therefore if the earth fault loop impedance is low enough to allow at least 30       A to fl ow in the 
circuit under fault conditions, the protective device will operate within the time required by 
Regulation 411. 
  The characteristics shown in Appendix 3 of the IEE Regulations give the specifi c values of 
prospective short-circuit current for all standard sizes of protective device. 
 FIGURE 12.5 
 Time/current characteristics of (a) a Type B MCB to BS EN 60898 and (b) semi-enclosed fuse to
BS 3036. 
1
10
0.01
0.1
1.0
10.0
Time (s)
6A
10A
16A
20A
32A
50A
100.0
1000.0
10,000.0
20ms
100
1000
4000
Prospective current (rmsA)
(a)
10,000
100,000
5 A
15 A
30 A
60 A
(b)
1
10
0.01
0.1
1.0
10.0
Time (s)
100.0
1000.0
10,000.0
100
1000
Prospective current (rms A)
10,000
100,000
200
0.4

Overcurrent, short circuit and earth fault protection
247
 Effective discrimination of protective devices 
   In the event of a fault occurring on an electrical installation only the pro-
tective device nearest to the fault should operate, leaving other healthy cir-
cuits unaffected. A circuit designed in this way would be considered to have 
effective discrimination. Effective discrimination can be achieved by graded 
protection since the speed of operation of the protective device increases as 
the rating decreases. This can be seen in  Fig. 12.5(b) . A fault current of 200       A 
will cause a 15  A semi-enclosed fuse to operate in about 0.1  s, a 30  A semi-
enclosed fuse in about 0.4  s and a 60  A semi-enclosed fuse in about 5.0  s. If 
a circuit is arranged as shown in  Fig. 12.6    and a fault occurs on the appli-
ance, effective discrimination will be achieved because the 15       A fuse will 
operate more quickly than the other protective devices if they were all semi-
enclosed types fuses with the characteristics shown in  Fig. 12.5(b) . 
   Security of supply, and therefore effective discrimination, is an important 
consideration for an electrical designer and is also a requirement of the IEE 
Regulations.  
 Earth fault loop impedance  Z S 
   In order that an overcurrent protective device can operate successfully, 
meeting the required disconnection times, of Regulations 411.3.2.2, that 
is, ﬁ nal circuits not exceeding 32       A shall have a disconnection time not 
exceeding 0.4       s. To achieve this, the earth fault loop impedance value mea-
sured in ohms must be less than those values given in Appendix 2 of the  On 
Site Guide  and Tables 41.2 and 41.3 of the IEE Regulations. The value of the 
earth fault loop impedance may be veriﬁ ed by means of an earth fault loop 
impedance test as described in Chapter 14 of this book. The formula is: 
Z
Z
R
R
S
E
(
) ( )



1
2
Ω
 Here  ZE  is the impedance of the supply side of the earth fault loop. The 
actual value will depend upon many factors: the type of supply, the ground 
conditions, the distance from the transformer, etc. The value can be 
obtained from the area electricity companies, but typical values are 0.35  Ω
for TN-C-S (protective multiple earthing, PME) supplies and 0.8         Ω for
100 A
30 A
30 A
30 A
15 A
Main
protection
fuse
Distribution
fuseboard
fuse
Local
protection
Faulty
appliance
 FIGURE 12.6 
 Effective discrimination achieved by graded protection. 

Basic Electrical Installation Work
248
TN-S (cable sheath earth) supplies. Also in the above formula,  R1  is the 
resistance of the line conductor and  R2  is the resistance of the earth 
conductor. The complete earth fault loop path is shown in  Fig. 12.7 . 
 Values of  R1    R2  have been calculated for copper and aluminium conduc-
tors and are given in Table 9  A of the  On Site Guide as shown in  Table 12.1 
of this book.
 Example 
 A 20  A radial socket outlet circuit is wired in 2.5  mm 2 PVC cable incorporating a 1.5  mm 2 CPC. 
The cable length is 30       m installed in an ambient temperature of 20°C and the consumer’s 
protection is by 20  A MCB Type B to BS EN 60898. The earth fault loop impedance of the 
supply is 0.5 Ω  . Calculate the total earth fault loop impedance  Z S , and establish that the value 
is less than the maximum value permissible for this type of circuit. 
  We have: 
 
Z
Z
R
R
Z
S
E
E
(
) ( )
(value given in the question)




1
2
0 5
Ω
 
. Ω
 
 From the value given in Table 9A of the  On Site Guide and reproduced in  Table 12.1 a 
2.5  mm phase conductor with a 1.5  mm protective conductor has an ( R 1    R 2 ) value of 
19.51    10   3  Ω /m. 
For 30 m cable  (
)
/m
m
R
R
1
2
3
19 51
10
30
0 585






.
.
Ω
Ω  
 However, under fault conditions, the temperature and therefore the cable resistance will 
increase. To take account of this, we must multiply the value of cable resistance by the factor 
Supply
company’s
installation
Consumer’s
installation
Line
conductor
R1
R2
Load
Consumer’s
isolation and
protection
equipment
Supply company’s
metering and
protection equipment
on consumer’s premises
Protective
conductor
Neutral
conductor
Fault
Secondary
winding
of supply
transformer
ZE
 FIGURE 12.7 
 Earth fault loop path for a TN-S system. 

Overcurrent, short circuit and earth fault protection
249
 Table 12.1  Table 9A of the IEE  On Site Guide: Value of Resistance/Metre 
for Copper and Aluminium Conductors and of  R 1    R 2 per Metre at 20°C in 
Milliohms/Metre  
 Cross-sectional area (mm 2 ) 
 Resistance/metre or ( R 1    R 2 )/
metre (m Ω /m) 
 Phase 
conductor 
 Protective 
conductor 
 Copper 
 Aluminium 
 1 
 – 
 18.10 
 1 
 1 
 36.20 
 1.5 
 – 
 12.10 
 1.5 
 1 
 30.20 
 1.5 
 1.5 
 24.20 
 2.5 
 – 
 7.41 
 2.5 
 1 
 25.51 
 2.5 
 1.5 
 19.51 
 2.5 
 2.5 
 14.82 
 4 
 – 
  4.61 
 4 
 1.5 
 16.71 
 4 
 2.5 
 12.02 
 4 
 4 
  9.22 
 6 
 – 
  3.08 
 6 
 2.5 
 10.49 
 6 
 4 
  7.69 
 6 
 6 
  6.16 
 10 
 – 
 1.83 
 10 
 4 
  6.44 
 10 
 6 
  4.91 
 10 
 10 
  3.66 
 16 
 – 
  1.15 
 1.91 
 16 
 6 s
  4.23 
 – 
 16 
 10 
  2.98 
 – 
 16 
 16 
  2.30 
 3.82 
 25 
 – 
  0.727 
 1.20 
 25 
 10 
  2.557 
 – 
 25 
 16 
  1.877 
 – 
 25 
 25 
  1.454 
 2.40 
 35 
 – 
  0.524 
 0.87 
 35 
 16 
  1.674 
 2.78 
 35 
 25 
  1.251 
 2.07 
 35 
 35 
  1.048 
 1.74 
 50 
 – 
  0.387 
 0.64 
 50 
 25 
  1.114 
 1.84 
 50 
 35 
  0.911 
 1.51 
 50 
 50 
  0.774 
 1.28 
 Reproduced from the IEE  On Site Guide by kind permission of the Institution of Electrical 
Engineers.  
given in Table 9C of the  On Site Guide . In this case the factor is 1.20 and therefore the cable 
resistance under fault conditions will be: 
 0 585
1 20
0 702
.
.
.
Ω
Ω


 
  The total earth fault loop impedance is therefore: 
 ZS 


0 5
0 702
1 202
.
.
.
Ω
Ω
Ω  

Basic Electrical Installation Work
250
  The maximum permitted value given in Table 2A of the  On Site Guide for a 20  A MCB 
protecting a socket outlet is 2.3  Ω  as shown by  Table 12.2   . The circuit earth fault loop 
impedance is less than this value and therefore the protective device will operate within the 
required disconnection time of 0.4  s. 
 Protective conductor size 
  The CPC forms an integral part of the total earth fault loop impedance, so it 
is necessary to check that the cross-section of this conductor is adequate. If 
the cross-section of the CPC complies with Table 54.7 of the IEE Regulations, 
there is no need to carry out further checks. Where line and protective con-
ductors are made from the same material, Table 54.7 tells us that: 
●  for line conductors equal to or less than 16  mm 2 , the protective con-
ductor should equal the line conductor; 
●  for line conductors greater than 16  mm 2 but less than 35  mm 2 ,
the protective conductor should have a cross-sectional area of 
16  mm 2 ; 
●  for line conductors greater than 35  mm 2 , the protective conductor 
should be half the size of the line conductor. 
   However, where the conductor cross-section does not comply with this 
table, then the formula given in Regulation 543.1.3 must be used: 
S
I t
k

2
2
(mm )
 where 
S    cross-sectional area in mm 2
I    value of maximum fault current in amperes 
t    operating time of the protective device 
k         a factor for the particular protective conductor (see Tables 54.2 to 54.4 
of the IEE Regulations).
 Example 1 
 A 230   V ring main circuit of socket outlets is wired in 2.5  mm single PVC copper cables in a 
plastic conduit with a separate 1.5  mm CPC. An earth fault loop impedance test identifi es  Z s 
 Table 12.2  Maximum Earth Fault Loop Impedance  Z s MCB Type B Maximum Measured Earth Fault 
Loop Impedance ( Ω ) When Overcurrent Protective Device is MCB Type B to BS EN 60898  
 MCB rating (A) 
 6 
 10 
 16 
 20 
 25 
 32 
 40 
 50 
 For 0.4    s disconnection  Z S ( Ω ) 
 7.67 
  4.6 
  2.87 
  2.3 
  1.84 
  1.44 
  1.15 
  0.92 

Overcurrent, short circuit and earth fault protection
251
as 1.15  Ω . Verify that the 1.5  mm CPC meets the requirements of Regulation 543.1.3 when the 
protective device is a 30  A semi-enclosed fuse. 
 
I
V
Z



Maximum fault current
(A)
 A
s
∴230
1 15
200
.
 
 t    Maximum operating time of the protective device for a circuit not exceeding 32  A is 0.4  s 
from Regulation 411.3.2.2. From  Fig. 12.5(b) you can see that the time taken to clear a fault of 
200  A is about 0.4  s. 
 k    115 (from Table 54.3). 
 
S
I t
k
S




2
2
2
2
200
0 4
115
1 10
(mm )
(
 A)
 s
 mm
.
.
 
 A 1.5  mm 2  CPC is acceptable since this is the nearest standard-size conductor above the 
minimum cross-sectional area of 1.10  mm 2 found by calculation. 
 Example 2 
 A TN supply feeds a domestic immersion heater wired in 2.5  mm 2 PVC insulated copper cable 
and incorporates a 1.5   mm 2  CPC. The circuit is correctly protected with a 15       A semi-enclosed 
fuse to BS 3036. Establish by calculation that the CPC is of an adequate size to meet the 
requirements of Regulation 543.1.3. The characteristics of the protective device are given in IEE 
Regulation Table 3.2A. 
 For fi nal circuits less than 32  A the maximum operating time of the protective device is 0.4  s. 
From Table 3.2A it can be seen that a current of about 90  A will trip the 15  A fuse in 0.4  s. The 
small insert Table on the top right of Table 3.2 A of the IEE Regulations gives the value of the 
prospective fault current required to operate the device within the various disconnection 
times given. 
 So, in this case the table states that 90  A will trip a 15  A semi-enclosed fuse in 0.4  s. 
 
∴I
t
k
S
I t
k




90
0 4
115
54 3
2
2
A
s
 (from Table 
)
(mm ) (from Regul
.
.
ation 543.1.3)
(
A)
s
mm
S 


90
0 4
115
0 49
2
2
.
.
 
  The CPC of the cable is greater than 0.49       mm 2 and is therefore suitable. If the protective 
conductor is a separate conductor, that is, it does not form part of a cable as in this example 
and is not enclosed in a wiring system as in Example 1, the cross-section of the protective 
conductor must be not less than 2.5  mm 2  where mechanical protection is provided
or 4.0 mm 2 where mechanical protection is  not provided in order to comply with Regulation 
544.2.3. 

Basic Electrical Installation Work
252
 Additional protection: RCDs 
  When it is required to provide the very best protection from electric shock 
and ﬁ re risk, earth fault protection devices are incorporated in the instal-
lation. The object of the Regulations concerning these devices, 411.3.2.1 
to 411.3.2.6, is to remove an earth fault current very quickly, less than 0.4       s 
for all ﬁ nal circuits not exceeding 32       A and limit the voltage which might 
appear on any exposed metal parts under fault conditions to not more 
than 50       V. They will continue to provide adequate protection throughout 
the life of the installation even if the earthing conditions deteriorate. This is 
in direct contrast to the protection provided by overcurrent devices, which 
require a low resistance earth loop impedance path. 
  The Regulations recognize RCDs as  ‘ additional protection ’  in the event of 
failure of the provision for basic protection, fault protection or carelessness 
by the users of the installation (IEE Regulation 415.1.1). 
 The basic circuit for a single-phase RCD is shown in  Fig. 12.8 . The load cur-
rent is fed through two equal and opposing coils wound on to a common 
transformer core. The phase and neutral currents in a healthy circuit pro-
duce equal and opposing ﬂ uxes in the transformer core, which induces no 
voltage in the tripping coil. However, if more current ﬂ ows in the line con-
ductor than in the neutral conductor as a result of a fault between live and 
earth, an out-of-balance ﬂ ux will result in an emf being induced in the trip 
coil which will open the double pole switch and isolate the load. Modern 
RCDs have tripping sensitivities between 10 and 30       mA, and therefore a 
faulty circuit can be isolated before the lower lethal limit to human beings 
(about 50  mA) is reached. 
   Consumer units can now be supplied which incorporate an RCD, split 
boards, where half of the ﬁ nal circuits are RCD protected so that any 
equipment supplied by the consumer unit to socket outlet circuits or out 
of doors circuits which are outside the zone created by the protective equi-
potential bonding, such as a garage or greenhouse, can have the special 
protection required by IEE Regulations 411.3.3 and 415.1.1. 
RCBOs  (residual current circuit breaker with overload protection) com-
bines RCD protection and MCB protection into one unit. 
N
N
E
Casing
Supply Trip
coil
L
L
Test button
Load
 FIGURE 12.8 
 Construction of a RCD. 

Overcurrent, short circuit and earth fault protection
253
   In a split board consumer unit, about half of the total number of ﬁ nal cir-
cuits are protected by the RCD. A fault on any one ﬁ nal circuit will trip out 
all of the RCD protected circuits which may cause inconvenience. 
  The RCBO gives the combined protection of an MCB plus RCD for each 
ﬁ nal circuit so protected and in the event of a fault occurring only the 
faulty circuit is interrupted. 
   Finally, it should perhaps be said that a foolproof method of giving protec-
tion to people or animals who simultaneously touch both live and neutral 
has yet to be devised. The ultimate safety of an installation depends upon 
the skill and experience of the electrical contractor and the good sense of 
the user. 

  When you have completed the questions, check out the answers at the back 
of the book. 
 Note : more than one multiple choice answer may be correct. 
 1.  ‘ The conductive mass of the earth ’ is one deﬁ nition of: 
  a.   earth  
  b.  earthing  
  c.   bonding conductor  
  d.   circuit protective conductor.  
 2.  A protective conductor connecting exposed conductive parts of 
equipment to the main earthing terminal is one deﬁ nition of: 
  a.  earth  
  b.  earthing  
  c.   bonding conductor  
  d.   circuit protective conductor.  
 3.  A protective conductor connecting exposed and extraneous parts 
together is one deﬁ nition of: 
  a.  earth  
  b.  earthing  
  c.   bonding conductor  
  d.   circuit protective conductor.  
 4.  The act of connecting the exposed conductive parts of the installation to 
the main earthing terminal is called: 
  a.  earth  
  b.  earthing  
  c.   bonding conductor  
  d.   circuit protective conductor.   
 5.  The act of linking together the exposed and extraneous metal parts is 
called: 
  a.  earthing  
  b.  bonding  
  c.   basic protection  
  d.   fault protection.  
 Check your Understanding 

Ch 12
255
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply
To 3 phase motor
 6.   The protection provided by insulating live parts is called: 
 
  a.  extraneous conductive parts  
 
  b.   basic protection  
 
  c.  exposed conductive parts  
 
  d.  fault protection.  
 7.  The metalwork of the electrical installation is called: 
 
  a.  extraneous conductive parts  
 
  b.   basic protection  
 
  c.  exposed conductive parts  
 
  d.  fault protection.  
  8.  The metalwork of the building and other service pipes is called: 
 
  a.  extraneous conductive parts  
 
  b.   basic protection  
 
  c.  exposed conductive parts  
 
  d.  fault protection.  
 9.  The protection provided by equipotential bonding and automatic
  disconnection of the supply is called: 
 
  a.  extraneous conductive parts  
 
  b.   basic protection  
 
  c.  exposed conductive parts  
 
  d.  fault protection.  
 10.    Cutting off the electrical supply in order to ensure the safety of those
  working on the equipment is one deﬁ nition of: 
 
  a.  basic protection  
 
  b.   fault protection  
 
  c.  equipotential bonding  
 
  d.  isolation switching.  

 11.  A current which exceeds the rated current in an otherwise healthy
  circuit is one deﬁ nition of: 
 
  a.  fault protection  
 
  b.   an overcurrent  
 
  c.  an overload current  
 
  d.  a short-circuit current.  
 12.  The weakest link in the circuit designed to melt when an overcurrent
  ﬂ ows is one deﬁ nition of: 
 
  a.  fault protection  
 
  b.   a circuit protective conductor  
 
  c.  a fuse  
 
  d.  a consumer unit.  
 13.  According to IEE Regulation 411.3.2.2 all ﬁ nal circuits not exceeding
   32  A in a building supplied with a 230   V TN supply shall have a 
maximum disconnection time not exceeding: 
 
  a.  0.2   s  
 
  b.   0.4   s  
 
  c.  5.0   s  
 
  d.  unlimited.  
 14.  To ensure the effective operation of the overcurrent protective devices,
  the earth fault loop path must have: 
 
  a.  a 230   V supply  
 
   b.   a very low resistance  
 
  c.  fuses or MCBs in the live conductor  
 
  d.  a very high resistance.  
 15.  Brieﬂ y explain why an electrical installation needs protective devices.  
 16.  List the four factors on which the selection of a protective device 
depends.  
 17.  List the ﬁ ve essential requirements for a device designed to protect 
against overcurrent.  
 18.  Brieﬂ y describe the action of a fuse under fault conditions.  
 19.  State the meaning of  ‘ discrimination ’ as applied to circuit protective 
devices. 

Ch 12
257
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply
To 3 phase motor
 20.   Use a sketch to show how  ‘ discrimination ’ can be applied to a piece of 
equipment connected to a ﬁ nal circuit.  
 21.   List typical  ‘ exposed parts ’ of an installation.  
 22.   List typical  ‘ extraneous parts ’ of a building. 
 23.   Use a sketch to show the path taken by an earth fault current.  
 24.   Use bullet points and a simple sketch to brieﬂ y describe the operation 
of an RCD. 
 25.   State the need for RCDs in an electrical installation. 
 
  a.  supplying socket outlets with a rated current not exceeding 20   A 
and  
 
  b.   for use by mobile equipment out of doors as required by IEE 
Regulation 411.3.3.  
 26.   Brieﬂ y describe an application for RCBOs.  
 27.   State the meaning of fault protection.  
 28.   State the meaning of basic protection. 

This page intentionally left blank


This page intentionally left blank

 Statutory regulations and 
codes of practice 
 Ch 13 
261
 Unit 4 – Installation (buildings and structures) – Outcome 1 
 Underpinning knowledge: when you have completed this chapter you should be able to: 
●    list the statutory regulations and codes of practice which impact upon all aspects of electrotechnical 
systems
●  deﬁ ne the meaning of  ‘ duty holder ’ 
●  deﬁ ne  ‘ absolute ’ and  ‘ reasonably practicable ’ qualifying terms 
●  state the meaning of a BS EN number 
●  identify Index of Protection codes 
●      identify how the Regulations and Codes of Practice impact upon hazardous installations and lightning
protection systems 
s o
r
chn
stalla
ghtni
V
U
W
6
ectroo
6
f elect
f
ectr
6icic
2
2
2
C1
L1
L2
L3
C1 
2
C3 
4
5 
6 
To 3 phase supply
gh
gh
a
laa

Basic Electrical Installation Work
262
 Regulations and responsibilities 
   Electricity generation as we know it today began when Michael Faraday 
conducted the famous ring experiment in 1831. This experiment, together 
with many other experiments of the time, made it possible for Lord Kelvin 
and Sebastian de Ferranti to patent in 1882 the designs for an electrical 
machine called the Ferranti–Thompson dynamo, which enabled the gen-
eration of electricity on a commercial scale. 
   In 1887 the London Electric Supply Corporation was formed with Ferranti 
as chief engineer. This was one of many privately owned electricity gen-
erating stations supplying the electrical needs of the United Kingdom. As 
the demand for electricity grew, more privately owned generating stations 
were built until eventually the government realized that electricity was a 
national asset which would beneﬁ t from nationalization. 
   In 1926 the Electricity Supply Act placed the responsibility for generation 
in the hands of the Central Electricity Board. In England and Wales, the 
Central Electricity Generating Board (CEGB) had the responsibility for the 
generation and transmission of electricity on the Supergrid. In Scotland, 
generation was the joint responsibility of the North of Scotland Hydro-
Electricity Board and the South of Scotland Electricity Board. In Northern 
Ireland electricity generation was the responsibility of the Northern Ireland 
Electricity Service. 
   In 1988 Cecil Parkinson, the Secretary of State for Energy in the 
Conservative government, proposed the denationalization of the electric-
ity supply industry; this became law in March 1991, thereby returning the 
responsibility for generation, transmission and distribution to the private 
sector. It was anticipated that this action, together with new legislation 
over the security of supplies, would lead to a guaranteed quality of provi-
sion, with increased competition leading eventually to cheaper electricity. 
   During the period of development of the electricity services, particularly 
in the early days, poor design and installation led to many buildings being 
damaged by ﬁ re and the electrocution of human beings and livestock. It 
was the insurance companies which originally drew up a set of rules and 
guidelines of good practice in the interest of reducing the number of 
claims made upon them. The ﬁ rst rules were made by the American Board 
of Fire Underwriters and were quickly followed by the Phoenix Rules of 
1882. In the same year the ﬁ rst edition of the Rules and Regulations for the 
Prevention of Fire Risk arising from Electrical Lighting was issued by the 
Institution of Electrical Engineers. 
  The current edition of these regulations is called the Requirements for 
Electrical Installations, IEE Wiring Regulations (BS 7671: 2008), and since 
June 2008 we have been using the 17th edition. All the rules have been 
revised, updated and amended at regular intervals to take account of mod-
ern developments, and the 17th edition brought the UK Regulations into 
harmony with those of the rest of Europe. The electrotechnical industry is 
now controlled by many rules, regulations and standards. 

Statutory regulations and codes of practice
263
 In Chapter 1 of this book we looked at a number of Statutory and Non-
Statutory Regulations as they apply to the electrotechnical industry. In this 
section we will look at our responsibilities in our working environment. 
 The Health and Safety at Work Act 1974 
 The Health and Safety at Work Act provides a legal framework for stimu-
lating and encouraging high standards of health and safety for everyone 
at work and the public at large from risks arising from work activities. The 
Act was a result of recommendations made by a Royal Commission in 1970 
which looked at the health and safety of employees at work, and concluded 
that the main cause of accidents was apathy on the part of employer and 
employee. The new Act places the responsibility for safety at work on both 
the employer and the employee. 
  The employer has a duty to care for the health and safety of employees 
(Section 2 of the Act). To do this he must ensure that: 
●  the working conditions and standard of hygiene are appropriate; 
●  the plant, tools and equipment are properly maintained; 
●      the necessary safety equipment – such as personal protective equip-
ment, dust and fume extractors and machine guards – is available 
and properly used; 
●  the workers are trained to use equipment and plant safely. 
   Employees have a duty to care for their own health and safety and that of 
others who may be affected by their actions (Section 7 of the Act). To do 
this they must: 
●      take reasonable care to avoid injury to themselves or others as a 
result of their work activity; 
●      co-operate with their employer, helping him or her to comply with 
the requirements of the Act; 
●      not interfere with or misuse anything provided to protect their 
health and safety. 
   Failure to comply with the Health and Safety at Work Act is a criminal 
offence and any infringement of the law can result in heavy ﬁ nes, a prison 
sentence or both. 
 Enforcement 
   Laws and rules must be enforced if they are to be effective. The system of 
control under the Health and Safety at Work Act comes from the Health 
and Safety Executive (HSE) which is charged with enforcing the law. The 
HSE is divided into a number of specialist inspectorates or sections which 
operate from local ofﬁ ces throughout the United Kingdom. From the local 
ofﬁ ces the inspectors visit individual places of work. 

Basic Electrical Installation Work
264
  The HSE inspectors have been given wide-ranging powers to assist them in 
the enforcement of the law. They can: 
 1.  enter premises unannounced and carry out investigations, take 
measurements or photographs; 
 2.  take statements from individuals; 
 3.  check the records and documents required by legislation; 
    4.     give information and advice to an employee or employer about 
safety in the workplace; 
 5.  demand the dismantling or destruction of any equipment, material 
or substance likely to cause immediate serious injury; 
    6.     issue an improvement notice which will require an employer to put 
right, within a speciﬁ ed period of time, a minor infringement of the 
legislation;
    7.     issue a prohibition notice which will require an employer to stop 
immediately any activity likely to result in serious injury, and which 
will be enforced until the situation is corrected; 
 8.  prosecute all persons who fail to comply with their safety duties, 
including employers, employees, designers, manufacturers, suppli-
ers and the self-employed. 
 Safety documentation 
   Under the Health and Safety at Work Act, the employer is responsible for 
ensuring that adequate instruction and information is given to employ-
ees to make them safety-conscious. Part 1, Section 3 of the Act instructs all 
employers to prepare a written health and safety policy statement and to 
bring this to the notice of all employees. 
  To promote adequate health and safety measures, the employer must con-
sult with the employees ’  safety representatives. All actions of the safety 
representatives should be documented and recorded as evidence that the 
company takes seriously its health and safety policy. 
  The Act provides for criminal proceedings to be taken against those who 
do not satisfy the requirements of the Regulations. 
   Under the general protective umbrella of the Health and Safety at Work Act, 
other pieces of legislation also affect those working in the electrotechnical 
industry. 
 The Electricity at Work Regulations 1989 (EWR) 
  This legislation came into force in 1990 and replaced earlier regula-
tions such as the Electricity (Factories Act) Special Regulations 1944. 
The Regulations are made under the Health and Safety at Work Act 1974, 
and enforced by the Health and Safety Executive. The purpose of the 

Statutory regulations and codes of practice
265
Regulations is to  ‘ require precautions to be taken against the risk of death 
or personal injury from electricity in work activities ’ . 
   Section 4 of the EWR tells us that  ‘ all systems must be constructed so as to 
prevent danger  … , and be properly maintained. …  Every work activity shall 
be carried out in a manner which does not give rise to danger. …  In the case 
of work of an electrical nature, it is preferable that the conductors be made 
dead before work commences ’ . 
  The EWR do not tell us speciﬁ cally how to carry out our work activities and 
ensure compliance, but if proceedings were brought against an individual 
for breaking the EWR, the only acceptable defence would be  ‘ to prove that 
all reasonable steps were taken and all diligence exercised to avoid the 
offence ’ (Regulation 29). 
   An electrical contractor could reasonably be expected to have  ‘ exercised 
all diligence ’  if the installation was wired according to the IEE Wiring 
Regulations (see below) and this is conﬁ rmed in the 17th edition of 
Regulations 114. 
 Duty of care 
  The Health and Safety at Work Act and the Electricity at Work Regulations 
make numerous references to employer and employees having a  ‘ duty of 
care ’  for the health and safety of others in the work environment. In this 
context the Electricity at Work Regulations refer to a person as a  ‘duty
holder ’ . This phrase recognizes the level of responsibility which electri-
cians are expected to take on as a part of their job in order to control elec-
trical safety in the work environment.
 Definitions  
  ‘ Duty holder ’ , this phrase recognizes the 
level of responsibility which electri-
cians are expected to take on as a part 
of their job in order to control electri-
cal safety in the work environment. 
   Everyone has a duty of care, but not 
everyone is a duty holder. 
  The person who exercises  ‘ control 
over the whole systems, equipment 
and conductors ’  and is the Electrical 
Company’s representative on-site is a 
duty holder. 
  ‘ Reasonably practicable ’  or  ‘ absolute ’ , if 
the requirement of the regulation is 
absolute, then that regulation must 
be met regardless of cost or any other 
consideration. If the regulation is to 
be met  ‘ so far as is reasonably practi-
cable ’ , then risks, cost, time, trouble 
and diffi  culty can be considered. 
   Everyone has a duty of care, but not everyone is a duty holder. The 
Regulations recognize the amount of control that an individual might 
exercise over the whole electrical installation. The person who exercises 
 ‘ control over the whole systems, equipment and conductors ’  and is the 
Electrical Company’s representative on-site, is the  duty holder . He might 
be a supervisor or manager, but he will have a duty of care on behalf of 
his employer for the electrical, health, safety and environmental issues on 
that site. 
   Duties referred to in the Regulations may have the qualifying terms  ‘ rea-
sonably practicable’ or  ‘ absolute ’ . If the requirement of the regulation is 
absolute, then that regulation must be met regardless of cost or any other 
consideration. If the regulation is to be met  ‘ so far as is reasonably practi-
cable ’ , then risks, cost, time, trouble and difﬁ culty can be considered. 
   Often there is a cost effective way to reduce a particular risk and prevent 
an accident occurring. For example, placing a ﬁ re-guard in front of the ﬁ re 
at home when there are young children in the family is a reasonably practi-
cable way of reducing the risk of a child being burned. 
   If a regulation is not qualiﬁ ed with  ‘ so far as is reasonably practicable ’ , then 
it must be assumed that the regulation is absolute. In the context of the 

Basic Electrical Installation Work
266
 The IEE Wiring Regulations 17th edition (BS 7671: 
2008) 
  The Institution of Electrical Engineers Requirements for Electrical 
Installations (the IEE Regulations) are non-statutory regulations. They 
relate principally to the design, selection, erection, inspection and testing 
of electrical installations, whether permanent or temporary, in and about 
buildings generally and to agricultural and horticultural premises, con-
struction sites and caravans and their sites. Paragraph 7 of the introduction 
to the EWR says:  ‘ the IEE Wiring Regulations is a code of practice which is 
widely recognized and accepted in the United Kingdom and compliance 
with them is likely to achieve compliance with all relevant aspects of the 
Electricity At Work Regulations ’ . BS 7671: 2008 says, the IEE Regulations 
are non-statutory. However, they may be used in a Court of Law to claim 
compliance with a statutory requirement (IEE Regulation 114). The IEE 
Wiring Regulations only apply to installations operating at a voltage up to 
1000  V a.c. 
 That is electrical installations in: 
●  domestic dwellings 
●  commercial buildings 
●  industrial situations 
●  agricultural and horticultural situations 
●  caravans and caravan parks 
●  construction sites and other temporary situations. 
  They do not apply to electrical installations in mines and quarries where spe-
cial regulations apply because of the adverse conditions experienced there. 
  The current edition of the IEE Wiring Regulations is the 17th edition which 
became law in 2008. The main reason for incorporating the IEE Wiring 
Regulations into British Standard BS 7671 was to create harmonization 
with European Standards. 
 Speciﬁ c sections within the IEE Regulations have an impact on all aspects 
of electrical safety in buildings, for example: 
●  selection and erection of equipment – Part 5 
●  isolation and switching – Chapter 53 
●  inspection and testing – Part 6 
●  protection against ﬁ re and thermal effects – Chapter 42 
 Safety First
Duty Holder 
 ● 
 This person has the responsibility 
to control electrical safety in the 
work environment. 
Electricity at Work Regulations, where the risk is very often death by elec-
trocution, the level of duty to prevent danger more often approaches that 
of an absolute duty of care.

Statutory regulations and codes of practice
267
●  protection against electric shock – Chapter 41 
●  protection against overcurrent – Chapter 43 
●  special installations or locations – Part 7. 
  To assist electricians in their understanding of the Regulations a number 
of guidance notes have been published. The guidance notes, to which I 
will frequently make reference in this book, are those contained in the  On 
Site Guide . Seven other guidance note booklets are also currently available. 
These are: 
●  Selection and Erection
●  Isolation and Switching
●  Inspection and Testing
●  Protection against Fire
●  Protection against Electric Shock
●  Protection against Overcurrent
●  Special Locations
●  Earthing and Bonding
 The IEE  On Site Guide  is prepared by the Institution of Electrical Engineers 
to simplify some aspects of the IEE Regulations BS 7671: 2008. 
  The Guide is intended to be used by skilled persons (electricians) carrying 
out limited applications of BS 7671 in: 
 (a)   domestic installations generally, including off-peak supplies and 
supplies to associated garages, outbuildings and the like; 
    (b)       industrial and commercial single- and three-phase installa-
tions where the local distribution fuse boards or consumer unit is 
located at or near the supplier’s cut-out. 
  These guidance notes are intended to be read in conjunction with the 
Regulations. 
  The IEE Wiring Regulations are the electrician’s bible and provide an 
authoritative framework for all the work activities which we undertake as 
electricians. 
 British and European Standards 
   Goods manufactured to the exacting speciﬁ cations laid down by the British 
Standards Institution (BSI) are suitable for the purpose for which they were 
made. There seems to be a British Standard for practically everything made 
today, and compliance with the relevant British Standard is, in most cases, 
voluntary. However, when specifying or installing equipment, the electrical 

Basic Electrical Installation Work
268
 FIGURE 13.2 
 European Commission safety mark. 
designer or contractor needs to be sure that the materials are suitable for 
their purpose and offer a degree of safety, and should only use equipment 
which carries the appropriate British Standards number. 
   British Standard numbers begin as BS followed by a number and a date of 
issue, for example: BS 7671: 2008 is the latest IEE Wiring Regulations pub-
lished in the year 2008. 
   Some British Standard numbers are written as BS EN followed by a num-
ber. This means that the British Standard is in harmony or agreement with 
the European Standards. These standards apply to all countries in the EEC, 
for example: BS EN 60898: 1991 is the British and European Standard for 
miniature and moulded case circuit breakers which were issued in 1991.
A
P
P
R
O
V
E
D
T
O
B
R
I
T
I
S
H
S
T
A
N
D
A
R
D
BSI kite mark
BSI safety mark
 FIGURE 13.1 
 BSI kite and safety marks. 
 Key Fact
IEE Regulations 
 ● 
 They are the UK National Standard 
for electrical work. 
 ● 
 Comply with the IEE Regulations 
and you will also comply with 
statutory regulations and the law 
(IEE Regulation 114). 
 The BSI has created two important marks of safety, the BSI kite mark and 
the BSI safety mark, which are shown in  Fig. 13.1 . 
  The BSI kite mark is an assurance that the product carrying the label has 
been produced under a system of supervision, control and testing, and can 
only be used by manufacturers who have been granted a licence under the 
scheme. It does not necessarily cover safety unless the appropriate British 
Standard speciﬁ es a safety requirement. 
 The BSI safety mark is a guarantee of the product’s electrical, mechanical 
and thermal safety. It does not guarantee the product’s performance. 
  The CE mark ( Fig. 13.2   ) is not a quality mark, but an indication given by the 
manufacturer or importer that the product or system meets the legal safety 
requirements of the European Commission and can therefore be presumed 
safe to use. The mark is applied by the manufacturer after carrying out the 
appropriate tests to ensure compliance with the relevant safety standards. 
The CE mark gives the manufacturer the right to sell the product in all the 
countries of the European Economic Area. All electrical products used by 
electrical contractors after 1 January 1997 must bear the CE mark. 
 Index of Protection (IP) BS EN 60529 
   IEE Regulation 612.4.5 tells us that where barriers and enclosures have 
been installed to prevent direct contact with live parts, they must afford a 
degree of protection not less than IP2X and IP4X, but what does this mean? 
  The Index of Protection is a code which gives us a means of specifying the 
suitability of equipment for the environmental conditions in which it will 
be used. The tests to be carried out for the various degrees of protection 
are given in the British and European Standard BS EN 60529. 
  The code is written as IP (Index of Protection) followed by two numbers 
XX. The ﬁ rst number gives the degree of protection against the penetration 
of solid objects into the enclosure. The second number gives the degree of 
protection against water penetration. For example, a piece of equipment 
classiﬁ ed as IP45 will have barriers installed which prevent a 1-mm diam-
eter rigid steel bar from making contact with live parts and be protected 
against the ingress of water from jets of water applied from any direction. 

Statutory regulations and codes of practice
269
Where a degree of protection is not speciﬁ ed, the number is replaced by 
an  ‘ X ’  which simply means that the degree of protection is not speciﬁ ed 
although some protection may be afforded. The  ‘ X ’  is used instead of  ‘ 0 ’  
since  ‘ 0 ’  would indicate that no protection was given. The index of protec-
tion codes is shown in  Fig. 13.3 . 
First number
(DEGREE OF PROTECTION AGAINST
SOLID OBJECT PENETRATION)
Second number
(DEGREE OF PROTECTION AGAINST
WATER PENETRATION)
Non-protected.
Non-protected.
Protected against a
solid object greater
than 50mm, such as
a hand.
Protected against
water dripping
vertically, such as
condensation.
Protected against
dripping water when
tilted up to 15°.
Protected against
water spraying at an
angle of up to 60°.
Protected against
water splashing from
any direction.
Protected against
jets of water from
any direction.
Protected against
heavy seas or powerful
jets of water. Prevents
ingress sufficient to
cause harm.
Protected against
harmful ingress of
water when immersed
to a depth of between
150mm and 1m.
Protected against
submersion. Suitable
for continuous
immersion in water.
Protected against a
solid object greater
than 12mm, such as
a finger.
Protected against a
solid object greater
than 2.5mm, such as
a tool or wire.
Protected against a
solid object greater
than 1.0mm, such as
thin wire or strips.
Dust protected.
Prevents ingress of
dust sufficient to
cause harm.
Dust tight.
No dust ingress.
0
0
1
2
3
4
5
6
1
2
3
4
5
6
7
8
1 METRE
2.5mm
 FIGURE 13.3 
 Index of protection codes. 

Basic Electrical Installation Work
270
 Hazardous area installations 
  The British Standards concerned with hazardous areas were ﬁ rst published 
in the 1920s and were concerned with the connection of electrical apparatus 
in the mining industry. Since those early days many national and inter-
national standards, as well as codes of practice, have been published to 
inform the manufacture, installation and maintenance of electrical equip-
ment in all hazardous areas. 
  The relevant British Standards for Electrical Apparatus for Potentially 
Explosive Atmospheres are BS 5345, BS EN 60079 and BS EN 50014: 1998. 
 They deﬁ ne a hazardous area as  ‘ any place in which an explosive atmo-
sphere may occur in such quantity as to require special precautions to pro-
tect the safety of workers ’ . Clearly these regulations affect the petroleum 
industry, but they also apply to petrol ﬁ lling stations.
 Definition  
  They defi ne a hazardous area as  ‘ any 
place in which an explosive atmos-
phere may occur in such quantity as 
to require special precautions to pro-
tect the safety of workers ’ . 
 Most ﬂ ammable liquids only form an explosive mixture between certain 
concentration limits. Above and below this level of concentration the mix 
will not explode. The lowest temperature at which sufﬁ cient vapour is 
given off from a ﬂ ammable substance to form an explosive gas–air mixture 
is called the ﬂ ashpoint . A liquid which is safe at normal temperatures will 
require special consideration if heated to ﬂ ashpoint. An area in which an 
explosive gas–air mixture is present is called a  hazardous area , as deﬁ ned 
by the British Standards, and any electrical apparatus or equipment within 
a hazardous area must be classiﬁ ed as ﬂ ameproof.
 Definitions  
   The lowest temperature at which 
suffi  cient vapour is given off  from 
a fl ammable substance to form an 
explosive gas–air mixture is called the 
 fl ashpoint . 
   An area in which an explosive gas–air 
mixture is present is called a  hazard-
ous area , as defi ned by the British 
Standards, and any electrical appara-
tus or equipment within a hazardous 
area must be classifi ed as fl ameproof. 
   Flameproof electrical equipment is constructed so that it can withstand 
an internal explosion of the gas for which it is certiﬁ ed, and prevent any 
spark or ﬂ ame resulting from that explosion leaking out and igniting
the surrounding atmosphere. This is achieved by manufacturing ﬂ ame-
proof equipment to a robust standard of construction. All access and
connection points have wide machined ﬂ anges which damp the ﬂ ame in 
its passage across the ﬂ ange. Flanged surfaces are ﬁ rmly bolted together 
with many recessed bolts, as shown in  Fig. 13.4   . Wiring systems within 
 FIGURE 13.4 
 Flameproof ﬁ ttings: (a) ﬂ ameproof distribution board; (b) ﬂ ameproof rectangular junction box; (c) 
double-pole switch; (d) ﬂ ameproof inspection bend. 
(a)
(b)
(c)
(d)

Statutory regulations and codes of practice
271
a hazardous area must be to ﬂ ameproof ﬁ ttings using an appropriate 
method, such as: 
●      PVC cables encased in solid drawn heavy-gauge screwed steel con-
duit terminated at approved enclosures having wide ﬂ anges and 
bolted covers. 
●      Mineral insulated cables terminated into accessories with approved 
ﬂ ameproof glands. These have a longer gland thread than normal 
MICC glands of the type shown in Fig. 6.3 in Chapter 6 of this book. 
Where the cable is laid underground, it must be protected by a PVC 
sheath and laid at a depth of not less than 500  mm. 
●      PVC armoured cables terminated into accessories with approved 
ﬂ ameproof glands or any other wiring system which is approved 
by the British Standard. All certiﬁ ed ﬂ ameproof enclosures will be 
marked Ex, indicating that they are suitable for potentially explosive 
situations, or EEx, where equipment is certiﬁ ed to the harmonized 
European Standard. All the equipment used in a ﬂ ameproof instal-
lation must carry the appropriate markings, as shown in  Fig. 13.5   , if 
the integrity of the wiring system is to be maintained. 
   Flammable and explosive installations are to be found in the petroleum 
and chemical industries, which are classiﬁ ed as group II industries. Mining 
is classiﬁ ed as group I and receives special consideration from the Mining 
Regulations because of the extreme hazards of working underground. Petrol 
ﬁ lling pumps must be wired and controlled by ﬂ ameproof equipment 
to meet the requirements of the Petroleum Regulation Act 1928 and 1936 
and any local licensing laws concerning the keeping and dispensing of 
petroleum spirit. 
 Hazardous area classiﬁ cation 
  The British Standard divides the risk associated with inﬂ ammable gases 
and vapours into three classes or zones. 
●  Zone 0 is the most hazardous, and is deﬁ ned as a zone or area in 
which an explosive gas–air mixture is  continuously present  or pres-
ent for long periods. ( ‘ Long periods ’  is usually taken to mean that the 
gas–air mixture will be present for longer than 1000  h per year.) 
X
 FIGURE 13.5 
 Flameproof equipment markings. 

Basic Electrical Installation Work
272
●      Zone 1 is an area in which an explosive gas–air mixture is  likely to 
occur  in normal operation. (This is usually taken to mean that the 
gas–air mixture will be present for up to 1000  h per year.) 
●      Zone 2 is an area in which an explosive gas–air mixture is  not likely
to occur in normal operation and if it does occur it will exist for a 
very short time. (This is usually taken to mean that the gas–air mix-
ture will be present for less than 10  h per year.) 
   If an area is not classiﬁ ed as zone 0, 1 or 2, then it is deemed to be non-
hazardous, so that normal industrial electrical equipment may be used. 
  The electrical equipment used in zone 2 will contain a minimum amount of 
protection. For example, normal sockets and switches cannot be installed in 
a zone 2 area, but oil-ﬁ lled radiators may be installed if they are directly con-
nected and controlled from outside the area. Electrical equipment in this 
area should be marked Ex ‘ o ’ for oil-immersed or Ex ‘ p ’ for powder-ﬁ lled. 
   In Zone 1 all electrical equipment must be ﬂ ameproof, as shown in  Fig. 
13.4 , and marked Ex ‘ d ’ to indicate a ﬂ ameproof enclosure. 
   Ordinary electrical equipment cannot be installed in Zone 0, even when it 
is ﬂ ameproof protected. However, many chemical and oil-processing plants 
are entirely dependent upon instrumentation and data transmission for 
their safe operation. Therefore, very low-power instrumentation and data-
transmission circuits can be used in special circumstances, but the equip-
ment must be intrinsically safe , and used in conjunction with a  ‘ safety 
barrier ’  installed outside the hazardous area. Intrinsically safe equipment 
must be marked Ex ‘ ia ’ or Ex ’ s ’ , specially certiﬁ ed for use in zone 0.  
 Intrinsic safety 
 By deﬁ nition, an intrinsically safe circuit is one in which no spark or ther-
mal effect is capable of causing ignition of a given explosive atmosphere. 
The intrinsic safety of the equipment in a hazardous area is assured by 
incorporating a Zener diode safety barrier into the control circuit such 
as that shown in  Fig. 13.6   . In normal operation, the voltage across a 
Fuse
R1
R2
Z1
Z2
To hazardous area
Supply
in
safe area
 FIGURE 13.6 
 Zener safety barrier. 
 Definition  
 An intrinsically safe circuit is one in 
which no spark or thermal eff ect is 
capable of causing ignition of a given 
explosive atmosphere. 

Statutory regulations and codes of practice
273
   An intrinsically safe system, suitable for use in Zone 0, is one in which 
all  the equipment, apparatus and interconnecting wires and circuits are 
intrinsically safe. 
 Lightning protection systems (BS EN 62305: 2008) 
   Many buildings of historical interest or tall buildings such as churches are 
ﬁ tted with a lightning protection system to protect the building and those 
who use it from the harmful effects of a lightning strike upon the building. 
  The average lightning discharge current is in the order of 20,000       A and it is 
this discharge of energy through a structure that causes the damage. 
   Lighting protective systems offer the lightning strike an alternative low 
resistance path to the general mass of earth. Such systems have three main 
parts 
●  an air terminal, a sharp copper spike; 
●  a system of down conductors made of robust copper strip; 
●      an earth termination, providing a solid and reliable connection with 
the general mass of earth so that the energy can be harmlessly dis-
persed into the ground. 
  The building receives a zone of protection from a lightning strike in the 
shape of a cone, starting at the highest point of the air terminal of the light-
ning protective system as shown in  Fig. 13.7 . 
 FIGURE 13.7 
 The zone of protection for a structure is given by a cone with its apex at the highest point of the air 
termination. 
Zener diode is too low for it to conduct, but if a fault occurs, the voltage 
across  Z1  and  Z2  will rise, switching them on and blowing the protective 
fuse.  Z2  is included in the circuit as a  ‘ back-up ’  in case the ﬁ rst Zener diode 
fails.

Basic Electrical Installation Work
274
   Lightning protective systems are discussed in detail in Advanced Electrical 
Installation Work under the sub-heading  ‘ Protection of structures against 
lightning ’ . 
  The IEE Regulations make speciﬁ c reference to many British Standard 
speciﬁ cations and British Standard codes of practice in the 17th edition of 
the Regulations. 
  The Electricity Supply Regulations forbid electricity supply authorities 
to connect electric lines and apparatus to the supply system unless their 
insulation is capable of withstanding the tests prescribed by the appropri-
ate British Standards. 
 It is clearly in the interests of the electrical contractor to be aware of, 
and to comply with, any regulations which are relevant to the particular 
installation. IEE Regulation 134.1.1 states that good workmanship by com-
petent persons and the use of proper materials are essential for compli-
ance with the Regulations. 
   In order to try to ensure that all electrical installation work is carried out 
to a minimum standard, the National Inspection Council for Electrical 
Installation Contracting (NICEIC) was established in 1956. NICEIC is sup-
ported by all sections of the electrical industry and its aims are to provide 
consumers with protection against faulty, unsafe or otherwise defective 
electrical installations. It maintains an approved roll of members who 
regularly have their premises, equipment and installations inspected by 
NICEIC engineers. Through this inspectorate the council is able to ensure 
a minimum standard of workmanship among its members. Electricians 
employed by an NICEIC-approved contractor are also, by association with 
their employer, accepted as being competent to carry out electrical instal-
lation work to an approved standard.
 Safety First 
Site Safety 
 ● 
 the Health and Safety at Work Act; 
 ● 
 makes you responsible for 
demonstrating; 
 ● 
 safe working practices; 
 ● 
 following site safety rules; 
 ● 
 wearing appropriate PPE. 
 Safe working environment 
   In Chapter 1, we looked at some of the laws and regulations that affect our 
working environment. We looked at Safety Signs and PPE and how to rec-
ognize and use different types of ﬁ re extinguishers. The structure of com-
panies within the electrotechnical industry and the ways in which they 
communicate information by drawings, symbols and standard forms was 
also discussed in Chapter 9. 
  We began to look at safe electrical isolation procedures in Chapter 1 and 
then discussed this topic further in Chapter 8, together with safe manual 
handling techniques and safe procedures for working above ground. 
 In Chapter 8, under the heading  ‘ Risks ’ ,  ‘ Precautions and procedures ’ , we 
looked at the common causes of accidents at work and how to control the 
risks associated with various hazards. 
   If your career in the electrotechnical industry is to be a long, happy and 
safe one, you must always behave responsibly and sensibly in order to 
maintain a safe working environment. Before starting work, make a safety 

Statutory regulations and codes of practice
275
assessment. What is going to be hazardous, will you require PPE, do you 
need any special access equipment. Carry out safe isolation procedures 
before beginning any work. You do not necessarily have to do these things 
formally, such as carrying out a risk assessment as described in Chapter 
8, but just get into the habit of always working safely and being aware of 
the potential hazards around you when you are working. Finally, when the 
job is ﬁ nished, clean up and dispose of all waste material responsibly as 
described in Chapter 8 under the heading  ‘ Disposing of waste ’ . 

  When you have completed these questions, check out the answers at the 
back of the book. 
 Note: more than one multiple choice answer may be correct. 
 1.  Identify the Statutory Regulations from the following list: 
  a.  Health and Safety at Work Act 1974  
  b.  the BSI Kite Safety Mark  
  c.   the Electricity at Work Regulations 1989  
  d.   the IEE Regulations BS 7671: 2008.  
 2.  Identify the Non-Statutory Regulations from the following list which impact 
upon electrotechnical systems: 
  a.  Health and Safety at Work Act 1974  
  b.  Electricity at Work Regulations 1989  
  c.   the IEE Regulations BS 7671: 2008  
  d.  the BSI Kite Safety Mark.  
 3.  Identify the types of electrical installations to which the IEE Regulations 
apply from the list below: 
  a.  domestic homes  
  b.  construction sites  
  c.  mines and quarries  
  d.  caravan parks.  
 4.  ‘ Any place in which an explosive gas–air mixture is present ’ is one 
deﬁ nition of: 
  a.  Index of protection  
  b.  Flash point  
  c.  Intrinsically safe  
  d.  Hazardous area.  
 5.  ‘ The lowest temperature at which sufﬁ cient vapour is given off from a 
ﬂ ammable substance to form an explosive gas ’ is one deﬁ nition of: 
  a.  Index of protection  
  b.  Flash point  
  c.  Intrinsically safe  
   d.  Hazardous area.  
 Check your Understanding 

Ch 13
277
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1 
2
C3 
4 
5 
6 
To 3 phase supply
To 3 phase motor
 6.  A circuit in which no spark or thermal effect is capable of causing
  ignition of a given explosive atmosphere ’ us called: 
  a.  Index of protection  
  b.  Flash point  
  c.    Intrinsically safe  
  d.   Hazardous area.  
 7.  The person who is the company representative responsible for
  electrical safety in the work environment is called the: 
   a.  Supervisor  
   b.  Duty of care  
   c.  Duty holder  
   d.  Competent person.  
 8.  Everyone in the workplace has this responsibility for safety: 
   a.  First aid  
   b.  Slips, trips and falls  
   c.  Maintenance of tools and equipment  
   d.  Duty of care.  
 9.  If an Electricity at Work Regulation must be met regardless of cost we
  say it is: 
   a.  Important  
   b.  Practically impossible  
   c.  Reasonably practicable  
   d.  Absolute.  
 10.  If an Electricity at Work Regulation is to be met  but time, trouble and
  difﬁ culty can be taken into account we say it is: 
   a.  Important  
   b.  Practically impossible  
   c.  Reasonably practicable  
   d.  Absolute.  

 11.  List at least two Statutory Regulations which have an impact upon all 
electrotechnical activities and state your reasons why.  
 12.  List at least one code of practice which has an impact upon all 
electrotechnical activities and state the reason why.  
 13.  List seven sections within the IEE Regulations which have an impact 
upon electrical safety in buildings. 
 14.  List six types of building or situation to which the IEE Regulations 
alone will apply. 
 15.  List two types of installation or situation to which the IEE Regulations 
 alone will  not apply because the installation or situation is considered 
to be too dangerous. 
 16.  BS EN 60702: 2002 is the British Standard number for MICC cables 
and glands. What do these letters and numbers mean? 
 17.  A piece of electrical equipment is classiﬁ ed as having IP 24 protection. 
What does this mean?  
 18.  Describe the type of equipment and cable that would be suitable for 
wiring a petrol pump on a garage forecourt. 
 19.  Brieﬂ y describe (a) how a lightning protective system gives protection 
to a building and its occupants and (b) state the three main parts of 
such a system.  
 20.  Brieﬂ y describe how you would protect a tall thin construction, like a 
church spire, from a lightning strike.  

 Electrical installations and 
wiring systems  
 Ch 14 
279
 Unit 4 – Installation (Buildings and Structures) – Outcomes 2–4 
 Underpinning knowledge: when you have completed this chapter you should be able to: 
●  state the supply system earthing arrangements 
●  state the different types of electrical installation, components and functions 
●  state the different types of wiring enclosure and the factors that determine the choice of wiring system 
●  state the special arrangements required for: 
 
–  locations containing a bath or shower 
 
 –  construction and demolition sites 
 
 – agricultural and horticultural premises 
 
 – caravans and camping parks 
●  state the devices for ﬁ xing equipment to surfaces 
●  carry out calculations to determine cable size 
●  state the requirements for testing electrical installations 
of
o
ng
n
m
w
sy
w
ne the c
y
V
U
W
6
6
6
2
2
2
C1
i
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply

Basic Electrical Installation Work
280
 Before beginning this ﬁ nal chapter on electrical installation wiring sys-
tems, the City and Guilds syllabus tells us to revise some of the work done 
in previous units because they are relevant to installing electrical equip-
ment and systems in buildings. I will tell you where to ﬁ nd the appropriate 
revision material in this book. 
●  Revision material 1
 Identify the sources of technical information. 
 This can be found in Chapter 3. 
●  Revision material 2
 Using technical information. 
 This can be found in Chapter 9. 
  These are two very small chapters and you should refresh your memory of 
these topics. This will probably be a good homework project before you start 
this ﬁ nal chapter of the Level 2 Certiﬁ cate in Electrotechnical Technology, 
looking at the different types of electrical installations and wiring systems. 
 Electricity supply systems 
  The British government agreed on 1 January 1995 that the electricity sup-
plies in the United Kingdom would be harmonized with those of the rest of 
Europe. Thus the voltages used previously in low-voltage supply systems 
of 415 and 240  V have become 400  V for three-phase supplies and 230  V for 
single-phase supplies. The Electricity Supply Regulations 1988 have also 
been amended to permit a range of variation from the new declared nomi-
nal voltage. From January 1995 the permitted tolerance is the nominal volt-
age  10% or   6%. Previously it was   6%. This gives a voltage range of 216 
to 253       V for a nominal voltage of 230       V and 376 to 440       V for a nominal volt-
age of 400  V (IEE Regulation Appendix 2 para 14). 
   It is further proposed that the tolerance levels will be adjusted to   10% 
of the declared nominal voltage. All European Union countries will adjust 
their voltages to comply with a nominal voltage of 230       V single phase and 
400  V three phase. 
  The supply to a domestic, commercial or small industrial consumer’s 
installation is usually protected at the incoming service cable position with 
a 100       A high breaking capacity (HBC) fuse. The maximum, that is, worst 
case value of external earth fault loop impedance outside of the consum-
er’s domestic installation is: 
 0.8  Ω for cable sheath earth supplies (TN-S system) 
 0.35  Ω for protective multiple earthing (PME) supplies (TN-C-S system) 
 21.0  Ω  excluding the consumer’s earth electrode for no earth supplies (TT 
system). 
  The maximum, that is, worst case value of prospective short-circuit current 
is 16  kA at the supply terminals (Ref. On Site Guide and Part P Chapter 3). 

Electrical installations and wiring systems
281
   Other items of equipment at this position are the energy meter and the 
consumer’s distribution unit, providing the protection for the ﬁ nal circuits 
and the earthing arrangements for the installation. 
An efﬁ cient and effective earthing system is essential to allow protective 
devices to operate . The limiting values of earth fault loop impedance are 
given in Tables 41.2 to 41.4 of the IEE Regulations, and Chapter 54 and Wiring 
Systems of Part 2 gives details of the earthing arrangements to be incor-
porated in the supply system to meet the requirements of the Regulations. 
Five systems are described in the deﬁ nitions but only the TN-S, TN-C-S 
and TT systems are suitable for public supplies. 
   A system consists of an electrical installation connected to a supply. 
Systems are classiﬁ ed by a capital letter designation. 
   THE SUPPLY EARTHING 
  The supply earthing arrangements are indicated by the ﬁ rst letter, where 
T means one or more points of the supply are directly connected to earth 
and I means the supply is not earthed or one point is earthed through a 
fault-limiting impedance. 
   THE INSTALLATION EARTHING 
  The installation earthing arrangements are indicated by the second let-
ter, where T means the exposed conductive parts are connected directly to 
earth and N means the exposed conductive parts are connected directly to 
the earthed point of the source of the electrical supply. 
  THE EARTHED SUPPLY CONDUCTOR 
  The earthed supply conductor arrangements are indicated by the third 
letter, where S means a separate neutral and protective conductor and C 
means that the neutral and protective conductors are combined in a single 
conductor. 
  CABLE SHEATH EARTH SUPPLY (TN-S SYSTEM) 
  This is one of the most common types of supply system to be found in the 
United Kingdom where the electricity companies ’  supply is provided by 
underground cables. The neutral and protective conductor are separate 
throughout the system. The protective earth conductor (PE) is the metal 
sheath and armour of the underground cable, and this is connected to the 
consumer’s main earthing terminal. All extraneous conductive parts of the 
installation, gas pipes, water pipes and any lightning protective system are 
connected to the protective conductor via the main earthing terminal of 
the installation. The arrangement is shown in  Fig. 14.1    and Fig. 2.3 of the 
IEE Regulations. 
  PROTECTIVE MULTIPLE EARTHING SUPPLIES (TN-C-S SYSTEM) 
  This type of underground supply is becoming increasingly popular to sup-
ply new installations in the United Kingdom. It is more commonly referred 
to as protective multiple earthing (PME). The supply cable uses a combined 

Basic Electrical Installation Work
282
protective earth and neutral conductor (PEN conductor). At the supply 
intake point a consumer’s main earthing terminal is formed by connecting 
the earthing terminal to the neutral conductor. All extraneous conductive 
parts of the installation, gas pipes, water pipes and any lightning protec-
tive system are then connected to the main earthing terminals. Thus phase 
to earth faults are effectively converted into phase to neutral faults. The 
arrangement is shown in  Fig. 14.2 and Fig. 2.4 of the IEE Regulations. 
  NO EARTH PROVIDED SUPPLIES (TT SYSTEM) 
  This is the type of supply more often found when the installation is fed 
from overhead cables. The supply authorities do not provide an earth ter-
minal and the installation’s circuit protective conductors (CPCs) must be 
connected to earth via an earth electrode provided by the consumer. An 
effective earth connection is sometimes difﬁ cult to obtain and in most 
cases a residual current device (RCD) is provided when this type of supply 
is used. The arrangement is shown in  Fig. 14.3 . 
            Figures 14.1, 14.2 and 14.3  show the layout of a typical domestic service 
position for these three supply systems. There are two other systems of 
supply, the TN-C and IT systems but they do not comply with the supply 
Main switch
Main protective
earthing
terminal
16mm2
L N N L
Label – Safety electrical
connection (do not remove)
Protective equipotential
bonding conductors
Label – Safety
electrical connection
(do not remove)
10 mm2
100A
10 mm2
Water
service
pipe
Electricity supply
Gas
service
pipe
Gas meter
Metal gas
pipe
Lights, cooker
water heating
CPC
Socket
outlets
25mm2 tails
kwh
30 mA
RCD
16 mm2
 FIGURE 14.1 
 Cable Sheath Earth Supplies (TN-S system): showing earthing and bonding arrangements. 

Electrical installations and wiring systems
283
regulations and therefore cannot be used for public supplies. Their use is 
restricted to private generating plants. For this reason I shall not include 
them here but they can be seen in Part 2 of the IEE Regulations. 
 Wiring and lighting circuits 
  Table 1A in Appendix 1 of the  On Site Guide  deals with the assumed current 
demand of points, and states that for lighting outlets we should assume a 
current equivalent to a minimum of 100       W per lampholder. This means that 
for a domestic lighting circuit rated at 5  A, a maximum of 11 lighting outlets 
could be connected to each circuit. In practice, it is usual to divide the ﬁ xed 
lighting outlets into a convenient number of circuits of seven or eight out-
lets each. In this way the whole installation is not plunged into darkness if 
one lighting circuit fuses and complies with Regulation 314.1 which tells us 
to  ‘ divide into circuits to minimize inconvenience and avoid danger ’ . 
   Lighting circuits are usually wired in 1.0 or 1.5       mm cable using either a 
loop-in or joint-box method of installation. The loop-in method is uni-
versally employed with conduit installations or when access from above 
Main switch
Main protective
earthing
terminal
L N N L
Label – Safety electrical
connection (do not remove)
Label – Safety
electrical connection
(do not remove)
10 mm2
100A
10 mm2
Water
service
pipe
Electricity supply
Gas
service
pipe
Gas meter
Metal gas
pipe
Lights, cooker
water heating
CPC
Socket
outlets
25mm2 tails
kwh
30 mA
RCD
16 mm2
Protective equipotential
bonding conductors
 FIGURE 14.2 
 Protective Multiple Earthing Supply (TN-C-S system): showing earthing and bonding arrangements 

Basic Electrical Installation Work
284
or below is prohibited after installation, as is the case with some indus-
trial installations or blocks of ﬂ ats. In this method the only joints are at the 
switches or lighting points, the live conductors being looped from switch 
to switch and the neutrals from one lighting point to another. 
  The use of junction boxes with ﬁ xed brass terminals is the method often 
adopted in domestic installations, since the joint boxes can be made acces-
sible but are out of site in the loft area and under ﬂ oorboards. However, 
every connection must remain accessible for inspection, testing and main-
tenance (Regulation 526.3). 
  The live conductors must be broken at the switch position in order to 
comply with the polarity regulations 612.7. A ceiling rose may only be 
connected to installations operating at 250       V maximum and must only 
accommodate one ﬂ exible cord unless it is specially designed to take more 
than one (Regulations 559.6.1.2 and 559.6.1.3). Lampholders suspended 
from ﬂ exible cords must be capable of suspending the mass of the lumi-
naire ﬁ xed to the lampholder (Regulation 559.6.1.5). 
100 mA RCD
Consumer unit with 
insulated enclosure
Main protective
earthing
terminal
Electricity
supply
(usually
overhead)
L N N L
Label – Safety electrical connection
(do not remove)
Label – Safety
electrical connection
(do not remove)
10mm2
100A
10mm2
Water
service
pipe
Earth rod
Gas
service
pipe
Gas meter
Metal
gas
pipe
Lights, cooker
water heating
CPC
Socket
outlets
25mm2 tails
30 mA
RCD
16mm2
kwh
Protective equipotential
bonding conductors
 FIGURE 14.3 
 No Supply Earth Provided (TT systems): showing earthing and bonding arrangements 

Electrical installations and wiring systems
285
  The method of ﬁ xing must be capable of carrying a mass of not less than 
5  kg. Suspended ceilings are considered to be  ‘ stable ’ or ﬁ rmly ﬁ xed and 
may, therefore, support luminaires. 
 A luminaire, that is, a light ﬁ tting or small spot light must be ﬁ xed at an 
adequate distance from combustible material, or as recommended by the 
manufacturer, or be enclosed in non-ﬂ ammable material (Regulations 
422.3.1, 422.3.8, 422.4.4 and 559.5.1).
 Safety First  
 Fire 
 ● 
 Mini-spots get hot in use 
 ● 
 Cutting a hole in a ceiling may 
compromise the fi re integrity of 
the room 
 ● 
 Fix spots away from combustible 
material 
 ● 
 Follow manufacturers’ fi tting 
instructions  
 ● 
 Consider installing fi re hoods. 
  The type of circuit used will depend upon the installation conditions and 
the customer’s requirements. One light controlled by one switch is called 
one-way switch control (see  Fig. 14.4   ). A room with two access doors might 
beneﬁ t from a two-way switch control (see  Fig. 14.5   ) so that the lights 
Blue
Blue
Junction box
Two-way switches
C
Brown
Brown
Brown
Brown
Black
Grey
Grey
Black
Neutral
CPC
Line
Lamp
 FIGURE 14.5 
 Wiring diagram of two-way switch control. 
Blue
Blue
Blue
Brown
C
Brown
Brown
Brown sleeve
One-way switch
Junction box
Lamp
Neutral
CPC
Line
 FIGURE 14.4 
 Wiring diagram of one-way switch control. 

Basic Electrical Installation Work
286
may be switched on or off at either position. A long staircase with more 
than two switches controlling the same lights would require intermediate 
switching (see  Fig. 14.6 ). 
  One-way, two-way or intermediate switches can be obtained as plate 
switches for wall mounting or ceiling mounted cord switches. Cord 
switches can provide a convenient method of control in bedrooms or bath-
rooms and for independently controlling an ofﬁ ce luminaire. 
  To convert an existing one-way switch control into a two-way switch con-
trol, a three-core and earth cable is run from the existing switch position 
to the proposed second switch position. The existing one-way switch is 
replaced by a two-way switch and connected as shown in  Fig. 14.7 . 
Blue
Blue
Blue
Blue
Junction box
Two-way
switches  A and C
Intermediate
switch  B
C
Brown
Brown
Brown
Brown
Brown
Brown
Black
Grey
Grey
Black
Neutral
CPC
Line
Lamp
A
B
C
 FIGURE 14.6 
 Wiring diagram of intermediate switch control. 
Blue
Blue
Blue
Junction box
Brown
Brown
Brown
Brown sleeve
Brown
Black
Grey
Neutral
CPC
Line
Lamp
C
C
Two-way
switches
 FIGURE 14.7 
 Wiring diagram of one-way converted to two-way switch control. 

Electrical installations and wiring systems
287
 Building regulations for switches and sockets 
   Socket outlets must be mounted at a height above the ﬂ oor or work surface 
so as to minimize the risk of mechanical damage (IEE Regulation 553.1.6). 
   Part M of the Building Regulations requires switches and socket outlets in 
dwellings to be installed so that all persons, including those whose reach 
is limited, can easily reach them. The recommendation is that they should 
be installed in habitable rooms at a height of between 450 and 1200  mm 
from the ﬁ nished ﬂ oor level. This is shown in  Fig. 14.8   . The guidance given 
applies to all new dwellings but not to rewires. However, these recom-
mendations will undoubtedly  ‘ inﬂ uence ’  decisions taken when rewiring 
dwellings. 
 Building regulations for energy-efﬁ cient lighting 
   Part P of the Building Regulations relates to Electrical Safety in Dwellings. 
All new installations must comply with the Part P Regulations and any 
other relevant parts of the Building Regulations. Approved document L1, 
Conservation of Fuel and Power is relevant to us as electricians because it 
says that reasonable provision shall be made to provide lighting systems 
with energy-efﬁ cient lamps and sufﬁ cient controls so that electrical energy 
can be used efﬁ ciently. Part L describes two methods of compliance with 
these Regulations for both internal and external lighting. It says: 
●      A reasonable number of internal lighting points should be wired that 
will only take energy-efﬁ cient lamps such as ﬂ uorescent tubes and 
compact ﬂ uorescent lamps, CFLs. 
●  External lighting ﬁ xed to the building, including lighting in porches 
but not lighting in garages or carports, should provide reasonable 
provision for energy-efﬁ cient lamps such as ﬂ uorescent tubes and 
CFLs. These lamps should automatically extinguish in daylight and 
when not required at night, by being controlled by Passive infra-red 
(PIR) detectors. 
  The traditional light bulb, called a GLS (general lighting service) lamp is 
hopelessly bad in energy efﬁ ciency terms, producing only 14 lumens of 
light output for every electrical watt input. Fluorescent tubes and CFLs 
Maximum
Minimum
Maximum
Minimum
1200
450
450
1200
Skirting
Telephone
socket
Light switch
Door bell
Door entry
  phone
TV aerial
socket
Double
sockets
 FIGURE 14.8 
 Fixing positions of switches and socket outlets. 

Basic Electrical Installation Work
288
produce more than 40 lumens of light output for every watt input. The 
Government calculates that if every British household was to replace three 
60 or 100       W light bulbs with CFLs, the energy saving would be greater than 
the power used by the entire street lighting network. 
   Mr. Hilary Benn, the Environment Secretary, has announced that the tradi-
tional GLS light bulbs of 150, 100, 60 and 40       W will begin to be phased out 
by 2010. Thus, households will have to use more energy-efﬁ cient lamps in 
the future. 
 Let us now look at four different types of lamp. 
 GLS lamps 
   GLS lamps produce light as a result of the heating effect of an electrical 
current. Most of the electricity goes to producing heat and a little to pro-
ducing light. A ﬁ ne tungsten wire is ﬁ rst coiled and coiled again to form 
the incandescent ﬁ lament of the GLS lamp. The coiled coil arrangement 
reduces ﬁ lament cooling and increases the light output by allowing the ﬁ l-
ament to operate at a higher temperature. The light output covers the vis-
ible spectrum, giving a warm white to yellow light with a colour rendering 
quality classiﬁ ed as fairly good. The efﬁ cacy of the GLS lamp is 14 lumens 
per watt over its intended lifespan of 1000  h. 
 The ﬁ lament lamp in its simplest form is a purely functional light source 
which is unchallenged on the domestic market despite the manufacture of 
more efﬁ cient lamps. One factor which may have contributed to its popular-
ity is that lamp designers have been able to modify the glass envelope of the 
lamp to give a very pleasing decorative appearance, as shown by  Fig. 14.9   . 
 FIGURE 14.9 
 Some decorative GLS lamp shapes. 

Electrical installations and wiring systems
289
  Tungsten Halogen Dichroic Reﬂ ector Miniature Spot Lamps
 Tungsten Halogen Dichroic Reﬂ ector Miniature Spot Lamps  such as the 
one shown in  Fig. 14.10    are extremely popular in the lighting schemes of 
the new millennium. Their small size and bright white illumination makes 
them very popular in both commercial and domestic installations. They are 
available as a 12  V bi-pin package in 20, 35 and 50  W and as a 230  V bayonet 
type cap (called a GU10 or GZ10 cap) in 20, 35 and 50       W. At 20 lumens of 
light output over its intended lifespan of 2000       h they are more energy efﬁ -
cient than GLS lamps. However, only lamps offering more than 40 lumens 
of light output are considered energy efﬁ cient by the Government’s criteria.  
 Discharge lamps 
   Discharge lamps do not produce light by means of an incandescent ﬁ lament 
but by the excitation of a gas or metallic vapour contained within a glass 
envelope. A voltage applied to two terminals or electrodes sealed into the end 
of a glass tube containing a gas or metallic vapour will excite the contents and 
produce light directly. Fluorescent tubes and CFLs operate on this principle. 
  FLUORESCENT TUBE 
 A ﬂ uorescent lamp is a linear arc tube, internally coated with a ﬂ uorescent 
powder, containing a low-pressure mercury vapour discharge. The lamp 
construction is shown in Fig. 10.23 and the control circuit in Fig 10.24.
 FIGURE 14.10 
 Tungsten Halogen Dichroic Reﬂ ector Lamp. 
 Definition  
 A fl uorescent lamp is a linear arc tube, 
internally coated with a fl uorescent 
powder, containing a low-pressure 
mercury vapour discharge. 
  COMPACT FLUORESCENT LAMPS 
CFLs are miniature ﬂ uorescent lamps designed to replace ordinary GLS 
lamps. They are available in a variety of shapes and sizes so that they can 
be ﬁ tted into existing light ﬁ ttings.  Figure 14.11    shows three typical shapes. 
The  ‘ stick ’  type give most of their light output radially while the ﬂ at  ‘ double 
D ’ type give most of their light output above and below.
 Definition  
 CFLs are miniature fl uorescent lamps 
designed to replace ordinary GLS 
lamps. 
 Energy-efﬁ cient lamps use electricity much more efﬁ ciently than an equiv-
alent GLS lamp. For example, a 20       W energy-efﬁ cient lamp will give the 
same light output as a 100  W GLS lamp. An 11  W energy-efﬁ cient lamp is 
 FIGURE 14.11 
 Energy-efﬁ cient lamps. 

Basic Electrical Installation Work
290
equivalent to a 60  W GLS lamp. Energy-efﬁ cient lamps also have a lifespan 
of about eight times longer than a GLS lamp and so, they do use energy 
very efﬁ ciently. 
 However, energy-efﬁ cient lamps are expensive to purchase and they do 
take a few minutes to attain full brilliance after switching on. They cannot 
always be controlled by a dimmer switch and are unsuitable for incor-
porating in an automatic presence detector because they are usually not 
switched on long enough to be worthwhile, but energy-efﬁ cient lamps 
are excellent for outside security lighting which is left on for several hours 
each night. 
 The electrical contractor, in discussion with a customer, must balance the 
advantages and disadvantages of energy-efﬁ cient lamps compared to other 
sources of illumination for each individual installation.
 Radial circuits 
   In a radial circuit each socket outlet is fed from the previous one. Live is 
connected to live, neutral to neutral and earth to earth at each socket outlet. 
The fuse and cable sizes are given in Appendix 15 of the  IEE Regulations but 
circuits may also be expressed with a block diagram, as shown in  Fig. 14.12   . 
The number of permitted socket outlets is unlimited but each radial circuit 
must not exceed the ﬂ oor area stated and the known or estimated load. 
  Where two or more circuits are installed in the same premises, the socket 
outlets and permanently connected equipment should be reasonably 
shared out among the circuits, so that the total load is balanced. 
  When designing ring or radial circuits special consideration should be 
given to the loading in kitchens which may require separate circuits. This 
 
 Key Fact  
 Lighting 
 ● 
 Fluorescent tubes and CFLs  are 
 energy-effi  cient lamps. 
  Wiring and socket outlet circuits 
  Where portable equipment is to be used it should be connected by a plug 
top to a conveniently accessible socket outlet, taking into account the 
length of the ﬂ exible cord normally ﬁ tted to portable equipment (IEE 
Regulation 553.1.7). The length of ﬂ exible cord is usually no longer than 
2       m and so, pressing the plug top into a socket outlet connects the appli-
ance to the source of supply. Socket outlets therefore provide an easy 
and convenient method of connecting portable electrical appliances to a 
source of supply.
 
 Definition  
 Socket outlets therefore provide an 
easy and convenient method of con-
necting portable electrical appliances 
to a source of supply. 
   Socket outlets can be obtained in 15, 13, 5 and 2       A ratings (see IEE Table 
55.1), but the 13       A ﬂ at pin shuttered type complying with BS 1363 is the 
most popular for domestic installations in the United Kingdom. Each 13       A 
plug top contains a cartridge fuse to give maximum potential protection to 
the ﬂ exible cord and the appliances which it serves. 
   Socket outlets may be wired on a ring or radial circuit and in order that 
every appliance can be fed from an adjacent and convenient socket outlet, 
the number of sockets is unlimited provided that the ﬂ oor area covered by 
the circuit does not exceed that given in Appendix 15 of the  IEE Regulations.
 Key Fact  
 Socket outlets 
 ● 
 additional 30  mA RCD protection 
is required for socket outlet circuits 
 ● 
 if used by ordinary people 
 ● 
 and intended for general use 
 ● 
 IEE Regulations 411.3.1 and 
415.1.1. 

Electrical installations and wiring systems
291
Maximum floor area 75 m2
Maximum floor area 50 m2
2.5 mm2 PVC cable
4 mm2 PVC cable
etc.
etc.
Fuse or MCB
Fuse or MCB
30 or 32 A
20 A
30mA
30mA
RCD
RCD
 FIGURE 14.12 
 Block diagram of radial circuits. 
30
or
32 A
30 mA
Fuse
or
MCB
RCD
Maximum floor area 100 m2
2.5 mm2 PVC cable
 FIGURE 14.13 
 Block diagram of ring circuits. 
is because the maximum demand of current-using equipment in kitchens 
may exceed the rating of the circuit cable and protection devices. 
   Ring and radial circuits may be used for domestic or other premises where 
the maximum demand of the current-using equipment is estimated not to 
exceed the rating of the protective devices for the chosen circuit. 
 Ring circuits 
   Ring circuits are very similar to radial circuits in that each socket outlet is 
fed from the previous one, but in ring circuits the last socket is wired back 
to the source of supply. Each ring ﬁ nal circuit conductor must be looped 
into every socket outlet or joint box which forms the ring and must be elec-
trically continuous throughout its length. The number of permitted socket 
outlets is unlimited but each ring circuit must not cover more than 100       m 2
of ﬂ oor area. 
  The circuit details are given in Appendix 15 of the  IEE Regulations but may 
also be expressed by the block diagram given in  Fig. 14.13 . 

Basic Electrical Installation Work
292
  SPURS TO RING CIRCUITS 
 A spur is deﬁ ned in Part 2 of the Regulations as a branch cable from a ring 
ﬁ nal circuit. 
  NON-FUSED SPURS 
  The total number of non-fused spurs must not exceed the total number 
of socket outlets and pieces of stationary equipment connected directly 
in the circuit. The cable used for non-fused spurs must not be less than 
that of the ring circuit. The requirements concerning spurs are given in 
Appendix 15 of the  IEE Regulations  but the various circuit arrangements 
may be expressed by the block diagrams of  Fig. 14.14 . 
 A non-fused spur may only feed one single or one twin socket outlet. 
 Non-fused spurs may be connected into the ring circuit at the terminals of 
socket outlets or at joint boxes or at the origin of the circuit. 
  FUSED SPURS 
  The total number of fused spurs is unlimited. A fused spur is connected to 
the circuit through a fused connection unit, the rating of which should be 
suitable for the conductor forming the spur but should not exceed 13       A. The 
requirements for fused spurs are also given in Appendix 15 but the various 
circuit arrangements may be expressed by the block diagrams of  Fig. 14.15 . 
  The general arrangement shown in  Fig. 14.16    shows 11 socket outlets con-
nected to the ring, three non-fused spur connections and two fused spur 
connections. 
Part of 
ring circuit
Part of 
ring circuit
Part of 
ring circuit
30mA
RCD
 FIGURE 14.14 
 Connection of non-fused spurs. 
To ring main
To ring main
To ring main
To ring main
Permanently
connected
equipment
Permanently
connected
equipment
Fuse connecting unit and separate switch
Fuse connecting unit incorporating switch
Fuse connecting unit (13A max) and locally controlled equipment
Permanently
connected
equipment
Circuit breaker not exceeding 16A
Clock
Fan
 FIGURE 14.15 
 Connection of fused spurs. 

Electrical installations and wiring systems
293
 Socket outlet numbers 
  The Regulations allow us to install an unlimited number of socket outlets, 
the restriction being that each circuit must not exceed a given ﬂ oor area as 
shown in  Figs. 14.12 and 14.13 . 
  These days most households have lots of domestic appliances and electronic 
equipment, so how many sockets should be installed? Ultimately this is a 
matter for the customer and the electrical designer but most consumer orga-
nizations, the house builders NHBC and the Royal Society for the Prevention 
of Accidents (ROSPA) make the following general recommendations: 
●      The hard wiring for a single socket outlet is the same as the hard wir-
ing for a double socket outlet. So, always install a double switched 
socket outlet unless there is a reason not to. 
●      Kitchens will require between six and ten double sockets, ﬁ tted both 
above and below the work surface for speciﬁ c appliances.  
●  Utility room – two double sockets. 
●      Sitting rooms will require between six and ten double sockets with 
one double socket situated next to any telephone outlet to power 
telecommunication equipment and two double sockets adjacent to 
the TV aerial outlet for TV, video and DVD supplies. 
●  Double bedrooms – four to six double sockets. 
●  Single bedrooms – four to six double sockets. 
●      Hallways – two double sockets with one situated next to any tele-
phone outlet. 
●  Home Ofﬁ ce – six double sockets. 
●  Garage – two double sockets. 
Fused
spur
Fixed
appliance
Fixed
appliance
Non-fused spur
Non-fused spur
Non-fused spur
Switched fused spur
 FIGURE 14.16 
 Typical ring circuit with spurs. 

Basic Electrical Installation Work
294
    Try This  
 Sockets 
 ● 
 How many sockets are there in your home? 
 ● 
 How many sockets have you installed at work on a new build house? 
 ● 
 How does your experience relate to the numbers recommended here? 
 Additional protection for socket outlets 
   Additional protection by 30       mA RCD is required in addition to overcurrent 
protection for all socket outlet circuits to be used by ordinary persons and 
intended for general use. 
  This additional protection is provided in case basic protection or fault 
protection fails or if the user of the installation is careless (IEE Regulation 
415.1.1).
 An ordinary person is one who is neither an electrically skilled or 
instructed person.
 Definition  
 An ordinary person is one who is nei-
ther an electrically skilled or instructed 
person. 
  Water heating circuits 
   A small, single-point over-sink type water heater may be considered as a 
permanently connected appliance and so may be connected to a ring cir-
cuit through a fused connection unit. A water heater of the immersion 
type is usually rated at a maximum of 3       kW, and could be considered as 
a permanently connected appliance, fed from a fused connection unit. 
However, many immersion heating systems are connected into storage 
vessels of about 150 litres in domestic installations, and the  On Site Guide
states that immersion heaters ﬁ tted to vessels in excess of 15 litres should 
be supplied by their own circuit. 
  Therefore, immersion heaters must be wired on a separate radial circuit 
when they are connected to water vessels which hold more than 15 litres 
.  Figure. 14.17    shows the wiring arrangements for an immersion heater. 
Every switch must be a double-pole (DP) switch and out of reach of any-
one using a ﬁ xed bath or shower when the immersion heater is ﬁ tted to a 
vessel in a bathroom. 
   Supplementary equipotential bonding to pipework  will only be required
as an addition to fault protection (IEE Regulation 415.2) if the immersion 
heater vessel is in a bathroom that  does not have : 
  (i)  all circuits protected by a 30  mA RCD  and
 (ii)    protective equipotential bonding (IEE Regulation 701.415.2) as 
shown in Fig. 6.7. 
    Try This  
 Defi nition 
 ● 
 Write in the margin a defi nition of a  ‘ skilled ’ person. 

Electrical installations and wiring systems
295
   See the section on supplementary equipotential bonding later in this chap-
ter and  Fig. 14.64 . 
 Electric space heating circuits 
   Electrical heating systems can be broadly divided into two categories: 
unrestricted local heating and off-peak heating. 
   Unrestricted local heating may be provided by portable electric radiators 
which plug into the socket outlets of the installation. Fixed heaters that 
are wall mounted or inset must be connected through a fused connection 
and incorporate a local switch, either on the heater itself or as a part of the 
fuse connecting unit, as shown in  Fig. 14.15 . Heating appliances where the 
heating element can be touched must have a DP switch which disconnects 
all conductors. This requirement includes radiators which have an element 
inside a silica-glass sheath. 
   Off-peak heating systems may provide central heating from storage radia-
tors, ducted warm air or underﬂ oor heating elements. All three systems use 
the thermal storage principle, whereby a large mass of heat-retaining mate-
rial is heated during the off-peak period and allowed to emit the stored heat 
throughout the day. The ﬁ nal circuits of all off-peak heating installations must 
be fed from a separate supply controlled by an electricity board time clock. 
  When calculating the size of cable required to supply a single-storage 
radiator, it is good practice to assume a current demand equal to 3.4       kW at 
each point. This will allow the radiator to be changed at a future time with 
the minimum disturbance to the installation. Each radiator must have a 
20       A DP means of isolation adjacent to the heater and the ﬁ nal connection 
should be via a ﬂ ex outlet. See  Fig. 14.18 for wiring arrangements. 
   Ducted warm air systems have a centrally sited thermal storage heater with 
a high storage capacity. The unit is charged during the off-peak period, and 
a fan drives the stored heat in the form of warm air through large air ducts 
to outlet grilles in the various rooms. The wiring arrangements for this type 
of heating are shown in  Fig. 14.19 . 
DP switch for
functional switching
DP switch for local
isolation during maintenance
Heat resistant
flexible cord
Supplementary
bonding
Water vessel
15 A switch fuse
or 15 A fuse in
consumer’s unit
 FIGURE 14.17 
 Immersion heater wiring. 

Basic Electrical Installation Work
296
  The single-storage heater is heated by an electric element embedded in 
bricks and rated between 6 and 15       kW depending upon its thermal capac-
ity. A radiator of this capacity must be supplied on its own circuit, in cable 
capable of carrying the maximum current demand and protected by a fuse 
or miniature circuit breaker (MCB) of 30, 45 or 60       A as appropriate. At the 
heater position, a DP switch must be installed to terminate the ﬁ xed heater 
wiring. The ﬂ exible cables used for the ﬁ nal connection to the heaters must 
be of the heat-resistant type. 
   Floor warming installations use the thermal storage properties of concrete. 
Special cables are embedded in the concrete ﬂ oor screed during construc-
tion. When current is passed through the cables they become heated, 
the concrete absorbs this heat and radiates it into the room. The wiring 
arrangements are shown in  Fig. 14.20   . Once heated, the concrete will give 
off heat for a long time after the supply is switched off and is, therefore, 
suitable for connection to an off-peak supply. 
 Underﬂ oor heating cables installed in bathrooms or shower rooms must 
incorporate an earthed metallic sheath or be covered by an earthed 
Storage
heater
Storage
heater
Storage
heater
15A fuse in consumer’s
unit connected to off-peak
2.5 mm cable
20 A DP switch
30A fuse in consumer’s
unit connected to off-peak
4.0 mm cable
4.0 mm cable
 FIGURE 14.18 
 Possible wiring arrangements for storage heaters. 
Main control and
means of protection
connected to off-peak
Suitable PVC-insulated
copper cable, 4, 6, or 10 mm
30, 45 or 60 A
DP switch providing
means of isolation
Ducting to
various rooms
High-resistant cable
Outlet grilles
High-capacity
thermal
storage
heater
 FIGURE 14.19 
 Ducted warm air heating system. 

Electrical installations and wiring systems
297
metallic grid connected to the protective conductor of the supply circuit 
(Regulation 701.753). 
 Cooker circuit 
   A cooker with a rating above 3       kW must be supplied on its own circuit but 
since it is unlikely that in normal use every heating element will be switched 
on at the same time, a diversity factor may be applied in calculating the 
cable size, as detailed in the  On Site Guide.
   Consider, as an example, a cooker with the following elements fed from a 
cooker control unit incorporating a 13  A socket: 
4
2
8000
1
2
2000
1
2


 



 kW fast boiling rings
W
 kW grill
 W
 kW ooven
 W
Total loading
 000 W


2000
12
 When connected to 230   V 
Current rating
A


12000
230
52 17
.
 Applying the diversity factor of Table 1A 
Total current rating
A
First 10 amperes
A
 of 


52 17
10
30
42 1
.
%
. 77
12 65
5
10
12 65
A
A
Socket outlet
A
Assessed current demand




.
.


5
27 65
.
A
A
30A
Cables embedded
in concrete
floor
20A
A  Thermostat incorporating DP switch fed by 2.5 mm PVC/copper
B  DP switch fuse fed by 4.0 mm PVC/copper
C  Thermostat fed by 2.5 mm PVC/copper
Lounge
Hall
Bedroom
B
B
C
C
 FIGURE 14.20 
 Floor warming installations. 

Basic Electrical Installation Work
298
  Therefore, a cable capable of carrying 27.65       A may be used safely rather 
than a 52.17  A cable. 
   A cooking appliance must be controlled by a switch separate from the 
cooker but in a readily accessible position. Where two cooking appliances 
are installed in one room, such as split-level cookers, one switch may be 
used to control both appliances provided that neither appliance is more 
than 2  m from the switch ( On Site Guide , Appendix 8). 
 Conductor size calculations 
 The size of a cable to be used for an installation depends upon: 
●      the current rating of the cable under deﬁ ned installation conditions 
and  
●      the maximum permitted drop in voltage as deﬁ ned by Regulation 
525. 
 The factors which inﬂ uence the current rating are: 
 1.  Design current : cable must carry the full load current. 
 2.  Type of cable : PVC, MICC, copper conductors or aluminium 
conductors. 
 3.  Installed conditions : clipped to a surface or installed with other 
cables in a trunking. 
 4.  Surrounding temperature : cable resistance increases as temperature 
increases and insulation may melt if the temperature is too high. 
 5.  Type of protection : for how long will the cable have to carry a fault 
current? 
   Regulation 525 states that the drop in voltage from the supply terminals to 
the ﬁ xed current-using equipment must not exceed 3% for lighting circuits 
and 5% for other uses of the mains voltage. That is a maximum of 6.9       V for 
lighting and 11.5  V for other uses on a 230  V installation. The volt drop for a 
particular cable may be found from: 
VD 


Factor
Design current
Length of run
  The factor is given in the tables of Appendix 4 of the IEE Regulations and 
Appendix 6 of the  On Site Guide. They are also given in  Table 14.3 . 
 The cable rating, denoted  It , may be determined as follows: 
It
Current rating of protective device
Any applicable corre

ction factors

Electrical installations and wiring systems
299
  The cable rating must be chosen to comply with Regulation 433.1. The cor-
rection factors which may need applying are given below as: 
  Ca       the ambient or surrounding temperature correction factor, which is 
given in Tables 4B1 and 4B2 of Appendix 4 of the IEE Regulations. They 
are also shown in  Table 14.1 . 
  Cg       the grouping correction factor given in Tables 4C1 to 4C5 of the IEE 
Regulations and Table 6C of the  On Site Guide . 
  Cc       the 0.725 correction factor to be applied when semi-enclosed fuses pro-
tect the circuit as described in item 5.1.1 of the preface to Appendix 4 of 
the IEE Regulations. 
  Ci       the correction factor to be used when cables are enclosed in thermal 
insulation. Regulation 523.6.6 gives us three possible correction values: 
●      Where one side of the cable is in contact with thermal insulation 
we must read the current rating from the column in the table which 
relates to reference method A (see  Table 14.2 ). 
●  Where the cable is  totally  surrounded over a length greater than 
0.5  m we must apply a factor of 0.5. 
●  Where the cable is  totally surrounded over a short length, the appro-
priate factor given in Table 52.2 of the IEE Regulations or Table 6B of 
the On Site Guide should be applied. 
Note : A cable should preferably  not be installed in thermal insulations. 
   Having calculated the cable rating,  It  the smallest cable should be chosen 
from the appropriate table which will carry that current. This cable must 
also meet the voltage drop Regulation 525 and this should be calculated 
as described earlier. When the calculated value is less than 3% for lighting 
and 5% for other uses of the mains voltage the cable may be considered 
suitable. If the calculated value is greater than this value, the next larger 
cable size must be tested until  a cable is found which meets both the cur-
rent rating and voltage drop criteria.
 Table 14.1    Ambient Temperature Correction Factors. Adapted from the IEE  On Site Guide by Kind 
Permission of the Institution of Electrical Engineers  
 Table 4B1 of IEE Regulations 
 Correction factors for ambient temperature where protection is against short-circuit and overload 
 Type of
insulation 
 Operating 
temperature 
 Ambient temperature (°C) 
   25 
   30 
   35 
   40 
   45 
   50 
   55 
   60 
 65 
 Thermoplastic 
(general 
purpose PVC) 
 70°C 
 1.03 
 1.0 
 0.94 
 0.87 
 0.79 
 0.71 
 0.61 
 0.50 
 NA 

Basic Electrical Installation Work
300
 Example 
 A house extension has a total load of 6  kW installed some 18  m away from the mains 
consumer unit for lighting. A PVC insulated and sheathed twin and earth cable will provide a 
sub-main to this load and be clipped to the side of the ceiling joists over much of its length 
in a roof space which is anticipated to reach 35°C in the summer and where insulation is 
installed up to the top of the joists. Calculate the minimum cable size if the circuit is to be 
protected by a type B MCB to BS EN 60878. Assume a TN-S supply, that is, a supply having a 
separate neutral and protective conductor throughout. 
 Let us solve this question using only the tables given in the  On Site Guide . The tables in the 
Regulations will give the same values, but this will simplify the problem because we can. Refer 
to  Tables 14.1, 14.2 and 14.3 which give the relevant On Site Guide Tables. 
Design current, 
Power
Volts
 W
V
 A
bI 


6000
230
26 09
.
 
 Table 14.2    Current Carrying Capacity of Cables. Adapted from the IEE On Site Guide by Kind Permission of the 
Institution of Electrical Engineers  
 Multicore cables having thermoplastic (PVC) or thermosetting insulation, non-armoured, (COPPER CONDUCTORS) 
 Table 4D1A of IEE Regulations 
 Ambient temperature: 30°C. Conductor operating temperature: 70°C 
 Current-carrying capacity (Amperes): BS 6004, BS 7629 
 Conductor 
cross-
sectional 
area 
 Reference Method A 
(enclosed in conduit in an 
insulated wall, etc.) 
 Reference Method B 
(enclosed in conduit on 
a wall or ceiling, or in 
trunking) 
 Reference Method C 
(clipped direct) 
 Reference Method F (on 
a perforated cable tray) 
or (free air) 
 Two cables 
single-
phase a.c. 
or d.c. 
 Three or 
four cables 
three-
phase a.c. 
 One two-
core cable, 
single-
phase a.c. 
or d.c. 
 One three-
core cable 
or one four-
core cable, 
three-phase 
a.c. 
 One 
two-core 
cable, 
single-
phase a.c. 
or d.c. 
 One three-
core cable 
or one 
four-core 
cable, 
three-
phase a.c. 
 One 
two-core 
cable, 
single-
phase a.c. 
or d.c. 
 One three-
core cable 
or one 
four-core 
cable, 
three-
phase a.c. 
 1 
 2 
 3 
 4 
 5 
 6 
 7 
 8 
 9 
 mm 2 
 A 
 A 
 A 
 A 
 A 
 A 
 A 
 A 
 1 
  11 
  10 
  13 
  11.5 
  15.5 
  13.5 
  17 
  14.5 
 1.5 
  14.5 
  13 
  16.5 
  15 
  20 
  17.5 
  22 
  18.5 
 2.5 
  20 
  17.5 
  23 
  20 
  27 
  24 
  30 
  25 
 4 
  26 
  23 
  30 
  27 
  37 
  32 
  40 
  34 
 6 
  34 
  29 
  38 
  34 
  47 
  41 
  51 
  43 
 10 
  46 
  39 
  52 
  46 
  65 
  57 
  70 
  60 
 16 
 61 
  52 
  69 
  62 
  87 
  76 
  94 
  80 
 25 
 80 
  68 
  90 
  80 
 114 
  96 
 119 
 101 
 35 
 99 
  83 
 111 
  99 
 141 
 119 
 148 
 126 
  50 
 119 
  99 
 133 
 118 
 182 
 144 
 180 
 153 
 70 
 151 
 125 
 168 
 149 
 234 
 184 
 232 
 196 
 95 
 182 
 150 
 201 
 179 
 284 
 223 
 282 
 238 

Electrical installations and wiring systems
301
 Nominal current setting of the protection for this load  I n    32  A. 
   The cable rating,  I t  is given by: 
I
I
t
n
Current rating of protective device ( )
The product of 

the correction factors
 the correction factors to be included in this calculation are: 
  Ca   ambient temperature; from the table shown in  Table 14.1 the correction factor for
35°C is 0.94. 
 Cg  grouping factors need not be applied. 
 Cc  since protection is by MCB no factor need be applied.  
 Ci  thermal insulation demands that we assume installed method A (see  Table 14.2) . 
  The design current is 26.09  A and we will therefore choose a 32  A MCB for the nominal current 
setting of the protective device,  I n . 
Cable rating, 
34.04 A
tI 

32
0 94
.
 From column 2 of the table shown in  Table 14.2 , a 10  mm cable, having a rating of 46  A, is 
required to carry this current. 
 Table 14.3    Voltage Drop in Cables Factor. Adapted from the IEE  On site 
Guide by Kind Permission of the Institution of Electrical Engineers  
 Table 4D1B of IEE Regulations 
 Voltage drop (per ampere per metre)  
  Conductor operat-
ing temperature: 
70°C 
 Conductor 
cross-sectional 
area (mm 2 ) 
 Two-core 
cable, d.c. 
(mV/A/m) 
 Two-core cable, 
single-phase a.c. 
(mV/A/m) 
 Three- or four-core 
cable, three-phase 
(mV/A/m) 
 1 
 2 
 3 
 4 
 
 
 
 
 1 
 44 
 44 
 38 
 1.5 
 29 
 29 
 25 
 2.5 
 18 
 18 
 15 
 4 
 11 
 11 
  9.5 
 6 
  7.3 
  7.3 
  6.4 
 10 
  4.4 
  4.4 
  3.8 
 16 
  2.8 
  2.8 
  2.4 
 
 
 r 
 r 
 25 
 1.75 
 1.80 
 1.50 
 35 
 1.25 
 1.30 
 1.10 
 50 
 0.93 
 0.95 
 0.81 
 70 
 0.63 
 0.65 
 0.56 
 95 
 0.46 
 0.49 
 0.42 

Basic Electrical Installation Work
302
  Now test for volt drop: from the table shown in  Table 14.3 the volt drop per ampere per metre 
for a 10  mm cable is 4.4  mV. So the volt drop for this cable length and load is equal to: 
4 4
10
26 09
18
2 06
3
.
.
.




 V/Am
 A
 m
 V
 Since this is less than the maximum permissible value for a lighting circuit of 6.9   V, a 10  mm 
cable satisfi es the current and drop in voltage requirements when the circuit is protected by 
an MCB. This cable is run in a loft that gets hot in summer and has thermal insulation
touching one side of the cable. We must, therefore, use installed reference method A of 
Table 4.2. If we were able to route the cable under the fl oor, clipped direct or in conduit or 
trunking on a wall, we may be able to use a 6       mm cable for this load. You can see how the 
current carrying capacity of a cable varies with the installed method by looking at Table 4.2. 
Compare the values in column 2 with those in column 6. When the cable is clipped
direct on to a wall or surface the current rating is higher because the cable is cooler. If the 
alternative route was longer, you would need to test for volt drop before choosing the 
cable. These are some of the decisions which the electrical contractor must make when 
designing an installation which meets the requirements of the customer and the IEE 
Regulations. 
 If you are unsure of the standard fuse and MCB rating of protective devices, you can refer to 
Fig. 3.4 Appendix 3 of the IEE Regulations. 
 Table 14.4    Cable Size for Standard Domestic Circuits  
 Type of ﬁ nal circuit 
 Cable size 
(twin and 
earth) 
 MCB 
rating, 
Type B (A) 
 Maximum ﬂ oor 
area covered 
by circuit (m 2 ) 
 Maximum 
length of 
cable run (m) 
 Fixed lighting 
  1.0 
  6 
 – 
 40 
 Fixed lighting 
  1.5 
  6 
 – 
 60 
 Immersion heater 
  2.5 
 16 
 – 
 30 
 Storage radiator 
  2.5 
 16 
 – 
 30 
 Cooker (oven only) 
  2.5 
 16 
 – 
 30 
 13   A socket outlets (Radial circuit) 
  2.5 
 20 
 50 
 30 
 13  A socket outlets (Ring circuit) 
  2.5 
 32 
 100 
 90 
 13  A socket outlets (Ring circuit) 
  4.0 
 32 
  75 
 35 
 Cooker (oven and hob) 
  6.0 
 32 
 – 
 40 
 Shower (up to 7.5    kw) 
  6.0 
 32 
 – 
 40 
 Shower (up to 9.6    kw) 
 10 
 40 
 – 
 40 
 
 Key Facts  
 Volt drop 
   Maximum permissible volt drop on 
230  V supplies: 
 ● 
 3% for lighting    6.9  V 
 ● 
 5% for other uses    11.5  V 
 IEE Regulation 525 and Appendix 12. 
 Cable size for standard domestic circuits 
   Appendix 4 of the IEE Regulations (BS: 7671) and Appendix 6 of the IEE  On 
Site Guide  contain tables for determining the current carrying capacities of 
conductors which we looked at in the last section. However, for standard 
domestic circuits,  Table 14.4 gives a guide to cable size. 
   In this table, I am assuming a standard 230       V domestic installation, hav-
ing a sheathed earth or PME supply terminated in a 100       A HBC fuse at the 
mains position. Final circuits are fed from a consumer unit, having Type B, 
MCB protection and wired in PVC insulated and sheathed cables with cop-
per conductors having a grey thermoplastic PVC outer sheath or a white 

Electrical installations and wiring systems
303
thermosetting cable with LSF (low smoke and fume properties). I am also 
assuming that the surrounding temperature throughout the length of the 
circuit does not exceed 30°C and the cables are run singly and clipped to 
a surface. 
 Wiring systems and enclosures 
 The ﬁ nal choice of a wiring system must rest with those designing the 
installation and those ordering the work, but whatever system is employed, 
good workmanship by competent persons and the use of proper materials 
is essential for compliance with the Regulations (IEE Regulation 134.1.1). 
The necessary skills can be acquired by an electrical trainee who has the 
correct attitude and dedication to his craft. 
 PVC insulated and sheathed cable installations 
   PVC insulated and sheathed wiring systems are used extensively for light-
ing and socket installations in domestic dwellings. Mechanical damage to 
the cable caused by impact, abrasion, penetration, compression or ten-
sion must be minimized during installation (Regulation 522.6.1). The 
cables are generally ﬁ xed using plastic clips incorporating a masonry nail, 
which means the cables can be ﬁ xed to wood, plaster or brick with almost 
equal ease. Cables should be run horizontally or vertically, not diagonally, 
down a wall. All kinks should be removed so that the cable is run straight 
and neatly between clips ﬁ xed at equal distances providing adequate sup-
port for the cable so that it does not become damaged by its own weight 
(Regulation 522.8.4 and Table 4A of the  On Site Guide ). Table 4A of the IEE 
On Site Guide  is shown in  Table 14.5   . Where cables are bent, the radius 
of the bend should not cause the conductors to be damaged (Regulation 
522.8.3 and Table 4E of the  On Site Guide ). 
  Terminations or joints in the cable may be made in ceiling roses, junction 
boxes, or behind sockets or switches, provided that they are enclosed in a 
non-ignitable material, are properly insulated and are mechanically and 
electrically secure (IEE Regulation 526). All joints must be accessible for 
inspection testing and maintenance when the installation is completed 
(IEE Regulation 526.3). 
  Where PVC insulated and sheathed cables are concealed in walls, ﬂ oors or 
partitions, they must be provided with a box incorporating an earth termi-
nal at each outlet position. PVC cables do not react chemically with plaster, 
as do some cables, and consequently PVC cables may be buried under plas-
ter. Further protection by channel or conduit is only necessary if mechani-
cal protection from nails or screws is required or to protect them from the 
plasterer’s trowel. However, Regulation 522.6.6 now tells us that where 
PVC cables are to be embedded in a wall or partition at a depth of less 
than 50       mm they should be run along one of the permitted routes shown 
in  Fig. 14.22   .  Figure 14.21    shows a typical PVC installation. To identify 
the most probable cable routes, Regulation 522.6.6 tells us that outside a 
zone formed by a 150       mm border all around a wall edge, cables can only be 

Basic Electrical Installation Work
304
run horizontally or vertically to a point or accessory unless they are con-
tained in a substantial earthed enclosure, such as a conduit, which can 
withstand nail penetration, as shown in  Fig. 14.22 . 
  Where the accessory or cable is ﬁ xed to a wall which is less than 100       mm 
thick, protection must also be extended to the reverse side of the wall if a 
position can be determined. 
  Where none of this protection can be complied with and the installation 
is to be used by ordinary people, then the cable must be given additional 
protection with a 30  mA RCD (IEE Regulation 522.6.7). 
  Where cables pass through walls, ﬂ oors and ceilings the hole should be 
made good with incombustible material such as mortar or plaster to pre-
vent the spread of ﬁ re (Regulations 527.1.2 and 527.2.1). Cables passing 
through metal boxes should be bushed with a rubber grommet to prevent 
abrasion of the cable. Holes drilled in ﬂ oor joists through which cables are 
run should be 50       mm below the top or 50       mm above the bottom of the joist 
to prevent damage to the cable by nail penetration (Regulation 522.6.5), 
as shown in  Fig. 14.23   . PVC cables should not be installed when the
surrounding temperature is below 0°C or when the cable temperature 
 Table 14.5    Spacing of Cable Supports. Adapted from the IEE  On Site Guide by Kind Permission of the Institution of 
Electrical Engineers  
 Spacings of supports for cables in accessible positions 
 Overall 
diameter of 
cable * (mm) 
 Maximum spacings of clips 
 Non-armoured thermosetting, thermoplastic or lead 
sheathed cables 
 Armoured cables 
 Mineral insulated copper 
sheathed or aluminium 
sheathed cables 
 Generally 
 In caravans 
 
 
 
 
 Horizontal ** 
(mm) 
 Vertical ** 
(mm) 
 Horizontal ** 
(mm) 
 Vertical ** 
(mm) 
 Horizontal ** 
(mm) 
 Vertical ** 
(mm) 
 Horizontal ** 
(mm) 
 Vertical **  
(mm) 
 1 
 2 
 3 
 4 
 5 
 6 
 7 
 8 
 9 
 Not 
exceeding 9 
 250 
 400 
 
 
 – 
 – 
 600 
  800 
 Exceeding 
9 and not 
exceeding 15 
 300 
 400 
 250 (for all 
sizes) 
 400 (for 
all sizes) 
 350 
 450 
  900 
 1200 
 Exceeding 
15 and not 
exceeding 20 
 350 
 450 
 
 
 400 
 550 
 1500 
 2000 
 Exceeding 
20 and not 
exceeding 40 
 400 
 550 
 
 
 450 
 600 
 – 
 – 
 Note : For the spacing of supports for cables having an overall diameter exceeding 40    mm, and for single-core cables having conductors of 
cross-sectional area 300    mm 2 and larger, the manufacturer’s recommendations should be observed.  
 * For ﬂ at cables taken as the dimension of the major axis.  
 ** The spacings stated for horizontal runs may be applied also to runs at an angle of more than 30 from the vertical. For runs at an angle of 
30° or less from the vertical, the vertical spacings are applicable.  

Electrical installations and wiring systems
305
Trap provides inspection
access under floorboards
to joint box
Floorboards
Cables passing through
holes drilled in joists
Plaster finish to wall
Metal switch box
PVC cable run down wall and
buried in plaster, covered with
channel if mechanical protection
is required
Plasterboard
finish to ceiling
Wall
 FIGURE 14.21 
 A concealed PVC sheathed wiring system. 
Protection is required unless cable
depth is greater than 50 mm
No protection
required
150mm
150 mm
Wall
Wall
Wall
No protection
required
Accessory
boxes
 FIGURE 14.22 
 Permitted cable routes. 
1. Maximum diameter of hole should be 0.25 
 
joist depth.
2. Holes on centre line in a zone between 0.25
and 0.4  span.
3. Maximum depth of notch should be 0.125 
 
joist depth.
4. Notches on top in a zone between 0.1 and
 
0.25  span.
5. Holes in the same joist should be at least
3 diameters apart.
Floor
joists
Steel
conduit
Greater than
50mm
Insulated
and
sheathed
cable
Notes:
 FIGURE 14.23 
 Correct installation of cables in ﬂ oor joists. 

Basic Electrical Installation Work
306
has been below 0°C for the previous 24  h because the insulation becomes 
brittle at low temperatures and may be damaged during installation.
Through
box
‘T’ or three-way
box
Saddle
Space bar
saddle
Distance
saddle
Pipe hook, or
crampet not
used for
surface work
Back outlet
box
Terminal
box
 FIGURE 14.24 
 Conduit ﬁ ttings and saddles. 
 Try This  
 Defi nitions 
 In the margin write down a short defi nition of a  ‘ competent person ’ . 
 Conduit installations 
 A conduit is a tube, channel or pipe in which insulated conductors are 
contained. The conduit, in effect, replaces the PVC outer sheath of a cable, 
providing mechanical protection for the insulated conductors. A conduit 
installation can be rewired easily or altered at any time, and this ﬂ exibility, 
coupled with mechanical protection, makes conduit installations popular 
for commercial and industrial applications. There are three types of con-
duit used in electrical installation work: steel, PVC and ﬂ exible.
 Definition  
 A conduit is a tube, channel or pipe 
in which insulated conductors are 
contained. 
  STEEL CONDUIT 
 Steel conduits are made to a speciﬁ cation deﬁ ned by BS 4568 and are 
either heavy gauge welded or solid drawn. Heavy gauge is made from a 
sheet of steel welded along the seam to form a tube and is used for most 
electrical installation work. Solid drawn conduit is a seamless tube which is 
much more expensive and only used for special gas-tight, explosion-proof 
or ﬂ ameproof installations. 
 Conduit is supplied in 3.75  m lengths and typical sizes are 16, 20, 25 and 
32  mm. Conduit tubing and ﬁ ttings are supplied in a black enamel ﬁ nish 
for internal use or hot galvanized ﬁ nish for use on external or damp instal-
lations. A wide range of ﬁ ttings is available and the conduit is ﬁ xed using 
saddles or pipe hooks, as shown in  Fig. 14.24 . 

Electrical installations and wiring systems
307
   Metal conduits are threaded with stocks and dies and bent using spe-
cial bending machines. The metal conduit is also utilized as the CPC 
and, therefore, all connections must be screwed up tightly and all burrs 
removed so that cables will not be damaged as they are drawn into the 
conduit. Metal conduits containing a.c. circuits must contain phase and 
neutral conductors in the same conduit to prevent eddy currents ﬂ ow-
ing, which would result in the metal conduit becoming hot (Regulations 
521.5.2, 522.8.1 and 522.8.11). 
  PVC CONDUIT 
  PVC conduit used on typical electrical installations is heavy gauge standard 
impact tube manufactured to BS 4607. The conduit size and range of ﬁ t-
tings are the same as those available for metal conduit. PVC conduit is most 
often joined by placing the end of the conduit into the appropriate ﬁ tting 
and ﬁ xing with a PVC solvent adhesive. PVC conduit can be bent by hand 
using a bending spring of the same diameter as the inside of the conduit. 
The spring is pushed into the conduit to the point of the intended bend and 
the conduit then bent over the knee. The spring ensures that the conduit 
keeps its circular shape. In cold weather, a little warmth applied to the point 
of the intended bend often helps to achieve a more successful bend. 
  The advantages of a PVC conduit system are that it may be installed much 
more quickly than steel conduit and is non-corrosive, but it does not have 
the mechanical strength of steel conduit. Since PVC conduit is an insula-
tor it cannot be used as the CPC and a separate earth conductor must be 
run to every outlet. It is not suitable for installations subjected to tempera-
tures below 25°C or above 60°C. Where luminaires are suspended from PVC 
conduit boxes, precautions must be taken to ensure that the lamp does not 
raise the box temperature or that the mass of the luminaire supported by 
each box does not exceed the maximum recommended by the manufac-
turer (IEE Regulations 522.1 and 522.2). PVC conduit also expands much 
more than metal conduit and so long runs require an expansion coupling 
to allow for conduit movement and help to prevent distortion during tem-
perature changes. 
   All conduit installations must be erected ﬁ rst before any wiring is installed 
(IEE Regulation 522.8.2). The radius of all bends in conduit must not cause 
the cables to suffer damage, and therefore the minimum radius of bends 
given in Table 4E of the  On Site Guide  applies (IEE Regulation 522.8.3). All 
conduits should terminate in a box or ﬁ tting and meet the boxes or ﬁ ttings 
at right angles, as shown in  Fig. 14.25   . Any unused conduit-box entries 
should be blanked off and all boxes covered with a box lid, ﬁ tting or acces-
sory to provide complete enclosure of the conduit system. Conduit runs 
should be separate from other services, unless intentionally bonded, to 
prevent arcing occurring from a faulty circuit within the conduit, which 
might cause the pipe of another service to become punctured. 
  When drawing cables into conduit they must ﬁ rst be  run off  the cable 
drum. That is, the drum must be rotated as shown in  Fig. 14.26    and not 
allowed to  spiral off , which will cause the cable to twist. 
Spacer bar saddle
Wall
Conduit set out
to enter box at
right angles
Coupling
Male bush
Metal box
Fixing surface
Conduit
Flange
coupling
Lead
washer
Male
bush
 FIGURE 14.25 
 Terminating conduits. 

Basic Electrical Installation Work
308
   Cables should be fed into the conduit in a manner which prevents any 
cable crossing over and becoming twisted inside the conduit. The cable 
insulation must not be damaged on the metal edges of the draw-in box. 
Cables can be pulled in on a draw wire if the run is a long one. The draw 
wire itself may be drawn in on a ﬁ sh tape, which is a thin spring steel or 
plastic tape. 
   A limit must be placed on the number of bends between boxes in a con-
duit run and the number of cables which may be drawn into a conduit to 
prevent the cables being strained during wiring. Appendix 5 of the  On Site 
Guide gives a guide to the cable capacities of conduits and trunking. 
  FLEXIBLE CONDUIT 
Flexible conduit manufactured to BS 731-1: 1993 is made of interlinked 
metal spirals often covered with a PVC sleeving. The tubing must not be 
relied upon to provide a continuous earth path and, consequently, a sepa-
rate CPC must be run either inside or outside the ﬂ exible tube (Regulation 
543.2.1).
 Definition  
 Flexible conduit manufactured to BS 
731-1:1993 is made of interlinked 
metal spirals often covered with a PVC 
sleeving. 
   Flexible conduit is used for the ﬁ nal connection to motors so that the 
vibrations of the motor are not transmitted throughout the electrical 
installation and to allow for modiﬁ cations to be made to the ﬁ nal motor 
position and drive belt adjustments. 
  CONDUIT CAPACITIES 
Single-PVC insulated conductors are usually drawn into the installed con-
duit to complete the installation. Having decided upon the type, size and 
number of cables required for a ﬁ nal circuit, it is then necessary to select 
the appropriate size of conduit to accommodate those cables.
Cables run off will not twist,
a short length of conduit can
be used as an axle for
the cable drum
Cables allowed to
spiral off a drum
will become twisted
 FIGURE 14.26 
 Running off cable from a drum. 
 Definition  
 Single-PVC insulated conductors are 
usually drawn into the installed con-
duit to complete the installation. 
  The tables in Appendix 5 of the  On Site Guide describe a  ‘ factor system ’ 
for determining the size of conduit required to enclose a number of con-
ductors. The tables are shown in  Tables 14.6 and 14.7 . The method is as 
follows: 
●      Identify the cable factor for the particular size of conductor, see 
 Table 14.6 .  
●      Multiply the cable factor by the number of conductors, to give the 
sum of the cable factors. 
●      Identify the appropriate part of the conduit factor table given by the 
length of run and number of bends, see  Table 14.7 . 
●      The correct size of conduit to accommodate the cables is that con-
duit which has a factor equal to or greater than the sum of the cable 
factors. 

Electrical installations and wiring systems
309
 Table 14.6    Conduit Cable Factors. Adapted  from the 
IEE  On Site Guide by Kind Permission of the Institution of 
Electrical Engineers  
 Cable factors for use in conduit in long straight runs over 3    m, 
or runs of any length incorporating bends 
 Type of conductor 
 Conductor cross-
sectional area (mm 2 ) 
 Cable factor 
 Solid or stranded 
  1 
  16 
 1.5 
  22 
 2.5 
  30 
  4 
  43 
  6 
  58 
 10 
 105 
 16 
 145 
 25 
 217 
 The inner radius of a conduit bend should be not less than 2.5 times 
the outside diameter of the conduit.  
 Example 1 
 Six 2.5  mm 2 PVC insulated cables are to be run in a conduit containing two bends between 
boxes 10  m apart. Determine the minimum size of conduit to contain these cables. 
 From  Table 14.6 : 
The factor for one 
 mm  cable
The sum of the cable fa
2 5
30
2
.

ctors 


6
30
180
   From  Table 14.7 , a 25       mm conduit, 10       m long and containing two bends, has a factor of 260. A 
20  mm conduit containing two bends only has a factor of 141 which is less than 180, the sum 
of the cable factors and, therefore, 25  mm conduit is the minimum size to contain these cables. 
 Example 2 
  Ten 1.0  mm 2 PVC insulated cables are to be drawn into a plastic conduit which is 6  m long 
between boxes and contains one bend. A 4.0  mm PVC insulated CPC is also included. 
Determine the minimum size of conduit to contain these conductors. 
 From  Table 14.6 : 
The factor for one 
 mm cable
The factor for one 
 m
1 0
16
4 0
.
.

m cable
The sum of the cable factors
(
)
)



 

43
10
16
1
43
203
(
   From  Table 14.7 , a 20       mm conduit, 6       m long and containing one bend, has a factor of 233. A 
16  mm conduit containing one bend only has a factor of 143 which is less than 203, the sum of 
the cable factors and, therefore, 20       mm conduit is the minimum size to contain these cables.  

 Table 14.7    Conduit Cable Factors. Adapted  from the IEE  On Site Guide by Kind Permission of the Institution of Electrical Engineers 
 Cable factors for runs incorporating bends and long straight runs 
 Length 
of run 
(m) 
 Conduit diameter (mm) 
 16 
 20 
 25 
 32 
 16 
 20 
 25 
 32 
 16 
 20 
 25 
 32 
 16 
 20 
 25 
 32 
 
 Straight 
 One bend 
 Two bends 
 Three bends 
 1 
 Covered by 
 188 
 303 
 543 
 947 
 177 
 286 
 514 
 900 
 158 
 256 
 463 
 818 
 
 1.5 
 
 
 
 
 182 
 294 
 528 
 923 
 167 
 270 
 487 
 857 
 143 
 233 
 422 
 750 
 
 2 
 Tables  
 
 
 177 
 286 
 514 
 900 
 158 
 256 
 463 
 818 
 130 
 213 
 388 
 692 
 
 2.5 
 
 
 
 
 171 
 278 
 500 
 878 
 150 
 244 
 442 
 783 
 120 
 196 
 358 
 643 
 
 3 
 A and B 
 167 
 270 
 487 
 857 
 143 
 233 
 422 
 750 
 111 
 182 
 333 
 600 
 3.5 
 179 
 290 
 521 
 911 
 162 
 263 
 475 
 837 
 136 
 222 
 404 
 720 
 103 
 169 
 311 
 563 
 4 
 177 
 286 
 514 
 900 
 158 
 256 
 463 
 818 
 130 
 213 
 388 
 692 
  97 
 159 
 292 
 529 
 4.5 
 174 
 282 
 507 
 889 
 154 
 250 
 452 
 800 
 125 
 204 
 373 
 667 
  91 
 149 
 275 
 500 
 5 
 171 
 278 
 500 
 878 
 150 
 244 
 442 
 783 
 120 
 196 
 358 
 643 
  86 
 141 
 260 
 474 
 6 
 167 
 270 
 487 
 857 
 143 
 233 
 422 
 750 
 111 
 182 
 333 
 600  
 
 
 
 7 
 162 
 263 
 475 
 837 
 136 
 222 
 404 
 720 
 103 
 169 
 311 
 563  
 
 
 
 8 
 158 
 256 
 463 
 818 
 130 
 213 
 388 
 692 
  97 
 159 
 292 
 529  
 
 
 
 9 
 154 
 250 
 452 
 800 
 125 
 204 
 373 
 667 
  91 
 149 
 275 
 500  
 
 
 
 10 
 150 
 244 
 442 
 783 
 120 
 196 
 358 
 643 
  86 
 141 
 260 
 474  
 
 
 
 Additional factors: For 38  mm diameter use   1.4    (32    mm factor)  
         For 50    mm diameter use   2.6    (32   mm factor)  
         For 63    mm diameter use   4.2    (32   mm factor)  
310

Electrical installations and wiring systems
311
  Trunking installations 
 A trunking is an enclosure provided for the protection of cables which is 
normally square or rectangular in cross-section, having one removable 
side. Trunking may be thought of as a more accessible conduit system and 
for industrial and commercial installations it is replacing the larger con-
duit sizes. A trunking system can have great ﬂ exibility when used in con-
junction with conduit; the trunking forms the background or framework 
for the installation, with conduits running from the trunking to the point 
controlling the current-using apparatus. When an alteration or extension 
is required it is easy to drill a hole in the side of the trunking and run a con-
duit to the new point. The new wiring can then be drawn through the new 
conduit and the existing trunking to the supply point.
 Definition  
 A trunking is an enclosure provided 
for the protection of cables which 
is normally square or rectangular in 
cross-section, having one removable 
side. Trunking may be thought of as a 
more accessible conduit system. 
 Trunking is supplied in 3  m lengths and various cross-sections measured 
in millimetres from 50    50 up to 300    150. Most trunking is available in 
either steel or plastic. 
  METALLIC TRUNKING 
Metallic trunking is formed from mild steel sheet, coated with grey or 
silver enamel paint for internal use or a hot-dipped galvanized coating 
where damp conditions might be encountered and made to a speciﬁ ca-
tion deﬁ ned by BS EN 500 85. A wide range of accessories is available, such 
as 45° bends, 90° bends, tee and four-way junctions, for speedy on-site 
assembly. Alternatively, bends may be fabricated in lengths of trunking, as 
shown in  Fig. 14.27 . This may be necessary or more convenient if a bend 
or set is non-standard, but it does take more time to fabricate bends than 
merely to bolt on standard accessories.
Standard accessory
90° bend
Fabricated 90°
bend
Copper earth
strip
Fishplate
 FIGURE 14.27 
 Alternative trunking bends. 
 Definition  
 Metallic trunking is formed from mild 
steel sheet, coated with grey or sil-
ver enamel paint for internal use or 
a hot-dipped galvanized coating 
where damp conditions might be 
encountered. 

Basic Electrical Installation Work
312
  When fabricating bends the trunking should be supported with wooden 
blocks for sawing and ﬁ ling, in order to prevent the sheet-steel vibrating or 
becoming deformed. Fish plates must be made and riveted or bolted to the 
trunking to form a solid and secure bend. When manufactured bends are 
used, the continuity of the earth path must be ensured across the joint by 
making all ﬁ xing screw connections very tight, or ﬁ tting a separate copper 
strap between the trunking and the standard bend. If an earth continuity 
test on the trunking is found to be unsatisfactory, an insulated CPC must 
be installed inside the trunking. The size of the protective conductor will 
be determined by the largest cable contained in the trunking, as described 
by Table 54.7 of the IEE Regulations. If the circuit conductors are less than 
16  mm 2 , then a 16  mm 2 CPC will be required. 
  NON-METALLIC TRUNKING 
  Trunking and trunking accessories are also available in high-impact PVC. 
The accessories are usually secured to the lengths of trunking with a PVC 
solvent adhesive. PVC trunking, like PVC conduit, is easy to install and is 
non-corrosive. A separate CPC will need to be installed and non-metal-
lic trunking may require more frequent ﬁ xings because it is less rigid than 
metallic trunking. All trunking ﬁ xings should use round-headed screws 
to prevent damage to cables since the thin sheet construction makes it 
impossible to countersink screw heads. 
  MINI-TRUNKING 
Mini-trunking is very small PVC trunking, ideal for surface wiring in 
domestic and commercial installations such as ofﬁ ces. The trunking has a 
cross-section of 16    16  mm, 25    16  mm, 38    16  mm or 38    25  mm and 
is ideal for switch drops or for housing auxiliary circuits such as telephone 
or audio equipment wiring. The modern square look in switches and sock-
ets is complemented by the mini-trunking which is very easy to install (see 
 Fig. 14.28 ).
Mini-trunking
Switch
Socket outlet
Skirting trunking
 FIGURE 14.28 
 Typical installation of skirting trunking and mini-trunking. 
 Definition  
 Mini-trunking is very small PVC trunk-
ing, ideal for surface wiring in domes-
tic and commercial installations such 
as offi  ces. 
 Definition  
 Skirting trunking is a trunking manu-
factured from PVC or steel and in the 
shape of a skirting board is frequently 
used in commercial buildings such as 
hospitals, laboratories and offi  ces. 
  SKIRTING TRUNKING 
Skirting trunking is a trunking manufactured from PVC or steel and in the 
shape of a skirting board is frequently used in commercial buildings such 
as hospitals, laboratories and ofﬁ ces. The trunking is ﬁ tted around the 
walls of a room at either the skirting board level or at the working surface 
level and contains the wiring for socket outlets and telephone points which 
are mounted on the lid, as shown in  Fig. 14.28 .

Electrical installations and wiring systems
313
  Where any trunking passes through walls, partitions, ceilings or ﬂ oors, 
short lengths of lid should be ﬁ tted so that the remainder of the lid may 
be removed later without difﬁ culty. Any damage to the structure of the 
buildings must be made good with mortar, plaster or concrete in order to 
prevent the spread of ﬁ re. Fire barriers must be ﬁ tted inside the trunking 
every 5  m, or at every ﬂ oor level or room dividing wall, if this is a shorter 
distance, as shown in  Fig. 14.29 (a). 
  Where trunking is installed vertically, the installed conductors must be 
supported so that the maximum unsupported length of non-sheathed 
cable does not exceed 5       m.  Figure 14.29 (b) shows cables woven through 
insulated pin supports, which is one method of supporting vertical cables. 
   PVC insulated cables are usually drawn into an erected conduit installa-
tion or laid into an erected trunking installation. Table 5D of the  On Site 
Guide  only gives factors for conduits up to 32       mm in diameter, which 
would indicate that conduits larger than this are not in frequent or com-
mon use. Where a cable enclosure greater than 32       mm is required because 
of the number or size of the conductors, it is generally more economical 
and convenient to use trunking. 
  TRUNKING CAPACITIES 
 The ratio of the space occupied by all the cables in a conduit or trunking to 
the whole space enclosed by the conduit or trunking is known as the space
factor. Where sizes and types of cable and trunking are not covered by the 
 FIGURE 14.29 
 Installation of trunking: (a) ﬁ re barriers in trunking and (b) cable supports in vertical trunking. 
(a)
Room-
dividing
wall
Fire barriers
Trunking
Building structure made
good after installation
Cables
(b)
 Definition  
  The ratio of the space occupied by 
all the cables in a conduit or trunking 
to the whole space enclosed by the 
conduit or trunking is known as the 
 space factor. 

Basic Electrical Installation Work
314
tables in the On Site Guide  a space factor of 45% must not be exceeded. 
This means that the cables must not ﬁ ll more than 45% of the space 
enclosed by the trunking. The tables take this factor into account.
 To calculate the size of trunking required to enclose a number of cables: 
●      Identify the cable factor for the particular size of conductor, see 
 Table 14.8 .  
●      Multiply the cable factor by the number of conductors to give the 
sum of the cable factors. 
●  Consider the factors for trunking and shown in  Table 14.9 . The cor-
rect size of trunking to accommodate the cables is that trunking 
which has a factor equal to or greater than the sum of the cable 
factors. 
 Example 
 Calculate the minimum size of trunking required to accommodate the following single-core 
PVC cables: 
 20    1.5  mm  solid conductors 
 20    2.5  mm  solid conductors 
 21    4.0  mm  stranded conductors 
 16    6.0  mm  stranded conductors 
 From  Table 14.8 , the cable factors are: 
 
for 1.5  mm solid cable  –  8.0 
 
for 2.5  mm solid cable  –  11.9 
 for 4.0  mm stranded cable  –  16.6 
 for 6.0  mm stranded cable  –  21.2 
  The sum of the cable terms is: 
 (20    8.0)    (20    11.9)    (21    16.6)    (16    21.2)    1085.8. From  table 14.9 , 75    38  mm 
trunking has a factor of 1146 and, therefore, the minimum size of trunking to accommodate 
these cables is 75    38  mm, although a larger size, say 75    50  mm would be equally 
acceptable if this was more readily available as a standard stock item. 
 Segregation of circuits 
  Where an installation comprises a mixture of low-voltage and very low-
voltage circuits such as mains lighting and power, ﬁ re alarm and tele-
communication circuits, they must be separated or  segregated  to prevent 
electrical contact (IEE Regulation 528.1). 
 For the purpose of these regulations various circuits are identiﬁ ed by one 
of two bands as follows: 
  Band I     telephone, radio, bell, call and intruder alarm circuits, emergency 
circuits for ﬁ re alarm and emergency lighting. 
 Band II  mains voltage circuits. 
 
 

Electrical installations and wiring systems
315
 Table 14.9    Trunking Cable Factors. Adapted from the IEE  On Site Guide by 
Kind Permission of the Institution of Electrical Engineers  
 Factors for trunking 
 Dimensions of trunking 
(mm     mm) 
 Factor 
 Dimensions of trunking 
(mm    mm) 
 Factor 
 50    38 
  767 
 200     100 
  8572 
 50    50 
 1037 
 200     150 
 13001 
 75    25 
  738 
 200    200 
 17429 
 75    38 
 1146 
 225     38 
  3474 
 75    50 
 1555 
 225     50 
  4671 
 75    75 
 2371 
 225     75 
  7167 
 100     25 
  993 
 225     100 
  9662 
 100    38 
 1542 
 225     150 
 14652 
 100    50 
 2091 
 225     200 
 19643 
 100    75 
 3189 
 225     225 
 22138 
 100    100 
 4252 
 300     38 
  4648 
 150    38 
 2999 
 300     50 
  6251 
 150    50 
 3091 
 300     75 
  9590 
 150    75 
 4743 
 300     100 
 12929 
  150    100 
 6394 
 300     150 
 19607 
 150    150 
 9697 
 300     200 
 26285 
 200    38 
 3082 
 300     225 
 29624 
 200    50 
 4145 
 300     300 
 39428 
 200    75 
 6359 
 
 
 Space factor – 45% with trunking thickness taken into account.  
 Table 14.8    Trunking Cable Factors. Adapted  from the IEE  On Site Guide 
by Kind Permission of the Institution of Electrical Engineers  
 Cable factors for trunking 
 Type of 
conductor 
 Conductor cross-
sectional area 
(mm 2 ) 
 PVC BS 6004 
Cable factor 
 Thermosetting 
BS 7211 Cable 
factor 
 Solid 
  1.5 
  8.0 
  8.6 
  2.5 
 11.9 
 11.9 
 Stranded 
  1.5 
  8.6 
  9.6 
 2.5 
 12.6 
 13.9 
 4 
 16.6 
 18.1 
 6 
 21.2 
 22.9 
 10 
 35.3 
 36.3 
 16 
 47.8 
 50.3 
 25 
 73.9 
 75.4 
 Notes : These factors are for metal trunking and may be optimistic for plastic trunking 
where the cross-sectional area available may be signiﬁ cantly reduced from the nominal by 
the thickness of the wall material.  
The provision of spare space is advisable; however, any circuits added at a later date 
must take into account grouping. Appendix 4, BS 7671.  

Basic Electrical Installation Work
316
  When Band I circuits are insulated to the same voltage as Band II circuits, 
they may be drawn into the same compartment. 
  When trunking contains rigidly ﬁ xed metal barriers along its length, the 
same trunking may be used to enclose cables of the separate Bands without 
further precautions, provided that each band is separated by a barrier, as 
shown in  Fig. 14.30 . 
   Multi-compartment PVC trunking cannot provide band segregations since 
there is no metal screen between the Bands. This can only be provided in 
PVC trunking if screened cables are drawn into the trunking. 
 Cable tray installations 
Cable tray is a sheet-steel channel with multiple holes. The most common 
ﬁ nish is hot-dipped galvanized but PVC-coated tray is also available. It is 
used extensively on large industrial and commercial installations for sup-
porting MI and SWA cables which are laid on the cable tray and secured 
with cable ties through the tray holes.
Trunking
lid
Band II
cables
Band I
cables
Band I
cables
 FIGURE 14.30 
 Segregation of cables in trunking. 
 Definition  
 Cable tray is a sheet-steel channel with 
multiple holes. The most common fi n-
ish is hot-dipped galvanized but PVC-
coated tray is also available. It is used 
extensively on large industrial and 
commercial installations for support-
ing MI and SWA cables which are laid 
on the cable tray and secured with 
cable ties through the tray holes. 
   Cable tray should be adequately supported during installation by brackets 
which are appropriate for the particular installation. The tray should be 
bolted to the brackets with round-headed bolts and nuts, with the round 
head inside the tray so that cables drawn along the tray are not damaged. 
  The tray is supplied in standard widths from 50 to 900       mm, and a wide 
range of bends, tees and reducers is available.  Figure 14.31    shows a factory 
made 90° bend at B. The tray can also be bent using a cable tray bending 
machine to create bends such as that shown at A in  Fig. 14.31 . The installed 
tray should be securely bolted with round-headed bolts where lengths or 
accessories are attached, so that there is a continuous earth path which 
may be bonded to an electrical earth. The whole tray should provide a ﬁ rm 
support for the cables and therefore the tray ﬁ xings must be capable of 
supporting the weight of both the tray and cables. 
 PVC/SWA cable installations 
Steel wire armoured PVC insulated cables are now extensively used on 
industrial installations and often laid on cable tray. This type of installation 
has the advantage of ﬂ exibility, allowing modiﬁ cations to be made speedily 
as the need arises. The cable has a steel wire armouring giving mechanical 
 Definition  
 Steel wire armoured PVC insulated 
cables are now extensively used on 
industrial installations and often laid 
on cable tray. 

Electrical installations and wiring systems
317
   It should be remembered that when several cables are grouped together 
the current rating will be reduced according to the correction factors given 
in Appendix 4 (Table 4C1) of the IEE Regulations .
 The cable is easy to handle during installation, is pliable and may be bent 
to a radius of eight times the cable diameter. The PVC insulation would be 
damaged if installed in ambient temperatures over 70°C or below 0°C, but 
once installed the cable can operate at low temperatures. 
  The cable is terminated with a simple gland which compresses a compres-
sion ring on to the steel wire armouring to provide the earth continuity 
between the switchgear and the cable. 
 MI Cable installations 
 Mineral insulated cables are available for general wiring as: 
●      light-duty MI cables for voltages up to 600       V and sizes from 1.0 to 
10  mm 2 , 
●      heavy-duty MI cables for voltages up to 1000       V and sizes from 1.0 to 
150  mm 2 . 
 Figure 6.3 (p. 126) shows an MI cable and termination. 
  The cables are available with bare sheaths or with a PVC oversheath. The 
cable sheath provides sufﬁ cient mechanical protection for all but the most 
severe situations, where it may be necessary to ﬁ t a steel sheath or conduit 
over the cable to give extra protection, particularly near ﬂ oor level in some 
industrial situations. 
Site-made
bends
A
Factory-made
90° bend
B
 FIGURE 14.31 
 Cable tray with bends. 
protection and permitting it to be laid directly in the ground or in ducts, or 
it may be ﬁ xed directly or laid on a cable tray. Figure 6.2 shows a PVC/SWA 
cable.

Basic Electrical Installation Work
318
  The cable may be laid directly in the ground, in ducts, on cable tray or 
clipped directly to a structure. It is not affected by water, oil or the cutting 
ﬂ uids used in engineering and can withstand very high temperature or 
even ﬁ re. The cable diameter is small in relation to its current carrying 
capacity and it should last indeﬁ nitely if correctly installed because it is 
made from inorganic materials. These characteristics make the cable ideal 
for Band I emergency circuits, boiler-houses, furnaces, petrol stations and 
chemical plant installations. 
  The cable is supplied in coils and should be run off during installation and 
not spiralled off, as described in  Fig. 14.26  for conduit. The cable can be 
work hardened if over-handled or over-manipulated. This makes the cop-
per outer sheath stiff and may result in fracture. The outer sheath of the 
cable must not be penetrated, otherwise moisture will enter the magne-
sium oxide insulation and lower its resistance. To reduce the risk of dam-
age to the outer sheath during installation, cables should be straightened 
and formed by hammering with a hide hammer or a block of wood and a 
steel hammer. When bending MI cables the radius of the bend should not 
cause the cable to become damaged and clips should provide adequate 
support (Regulation 522.8.5), see  Table 14.5 . 
  The cable must be prepared for termination by removing the outer copper 
sheath to reveal the copper conductors. This can be achieved by using a 
rotary stripper tool or, if only a few cables are to be terminated, the outer 
sheath can be removed with side cutters, peeling off the cable in a simi-
lar way to peeling the skin from a piece of fruit with a knife. When enough 
conductor has been revealed, the outer sheath must be cut off square to 
facilitate the ﬁ tting of the sealing pot, and this can be done with a ringing 
tool. All excess magnesium oxide powder must be wiped from the conduc-
tors with a clean cloth. This is to prevent moisture from penetrating the 
seal by capillary action. 
   Cable ends must be terminated with a special seal to prevent the entry 
of moisture. Figure 6.3 shows a brass screw-on seal and gland assembly, 
which allows termination of the MI cables to standard switchgear and con-
duit ﬁ ttings. The sealing pot is ﬁ lled with a sealing compound, which is 
pressed in from one side only to prevent air pockets forming, and the pot 
closed by crimping home the sealing disc with an MI crimping tool such as 
that shown in Fig 7.4. Such an assembly is suitable for working tempera-
tures up to 105°C. Other compounds or powdered glass can increase the 
working temperature up to 250°C. 
  The conductors are not identiﬁ ed during the manufacturing process and 
so it is necessary to identify them after the ends have been sealed. A simple 
continuity or polarity test, as described later in this chapter, can identify 
the conductors which are then sleeved or identiﬁ ed with coloured markers. 
   Connection of MI cables can be made directly to motors, but to absorb the 
vibrations a 360° loop should be made in the cable just before the termina-
tion. If excessive vibration is to be expected the MI cable should be termi-
nated in a conduit through box and the ﬁ nal connection made by ﬂ exible 
conduit.

Electrical installations and wiring systems
319
   Copper MI cables may develop a green incrustation or patina on the sur-
face, even when exposed to normal atmospheres. This is not harmful and 
should not be removed. However, if the cable is exposed to an environment 
which might encourage corrosion, an MI cable with an overall PVC sheath 
should be used. 
 Support and ﬁ xing methods for electrical  equipment 
   Individual conductors may be installed in trunking or conduit and individual 
cables may be clipped directly to a surface or laid on a tray using the wiring 
system which is most appropriate for the particular installation. The installa-
tion method chosen will depend upon the contract speciﬁ cation, the fabric of 
the building and the type of installation – domestic, commercial or industrial. 
   It is important that the wiring systems and ﬁ xing methods are appropri-
ate for the particular type of installation and compatible with the struc-
tural materials used in the building construction. The electrical installation 
must be compatible with the installed conditions, must not damage the 
fabric of the building or weaken load-bearing girders or joists. 
 The installation designer must ask himself the following questions: 
●  Does this wiring system meet the contract speciﬁ cation? 
●  Is the wiring system compatible with this particular installation? 
●      Do I need to consider any special regulations such as those required 
by agricultural and horticultural installations, swimming pools or 
ﬂ ameproof installations? 
●      Will this type of electrical installation be aesthetically acceptable 
and compatible with the other structural materials? 
 The installation electrician must ask himself the following questions: 
●      Am I using materials and equipment which meet the relevant British 
Standards and the contract speciﬁ cation? 
●  Am I using an appropriate ﬁ xing method for this wiring system or 
piece of equipment? 
●  Will the structural material carry the extra load that my conduits and 
cables will place upon it? 
  ●  Will my ﬁ xings and ﬁ ttings weaken the existing fabric of the building?  
  ●  Will the electrical installation interfere with other supplies and services? 
●      Will all terminations and joints be accessible upon completion of the 
erection period? (IEE Regulations 513.1 and 526.3.) 
●  Will the materials being used for the electrical installation be com-
patible with the intended use of the building? 
●  Am I working safely and efﬁ ciently and in accordance with the IEE 
Regulations (BS 7671)? 
   A domestic installation usually calls for a PVC insulated and sheathed wiring 
system. These cables are generally ﬁ xed using plastic clips incorporating a 

Basic Electrical Installation Work
320
masonry nail which means that the cables can be ﬁ xed to wood, plaster or 
brick with almost equal ease. 
   Cables must be run straight and neatly between clips ﬁ xed at equal distances 
and providing adequate support for the cable so that it does not become 
damaged by its own weight (IEE Regulation 522.8.4) and shown in  Table 14.5 . 
   A commercial or industrial installation might call for a conduit or trunking 
wiring system. A conduit is a tube, channel or pipe in which insulated con-
ductors are contained. The conduit, in effect, replaces the PVC outer sheath of 
a cable, providing mechanical protection for the insulated conductors. A con-
duit installation can be rewired easily or altered at any time and this ﬂ exibil-
ity, coupled with mechanical protection, makes conduit installations popular 
for commercial and industrial applications. Steel conduits and trunking are, 
however, much heavier than single cables and, therefore, need substantial 
and ﬁ rm ﬁ xings and supports. A wide range of support brackets is available 
for ﬁ xing conduit, trunking and tray installations to the fabric of a commer-
cial or industrial installation. Some of these are shown in  Fig. 14.32 . 
  When a heavier or more robust ﬁ xing is required to support cabling or 
equipment a nut and bolt or screw ﬁ xing is called for. Wood screws may be 
screwed directly into wood but when ﬁ xing to stone, brick or concrete it is 
ﬁ rst necessary to drill a hole in the masonry material which is then plugged 
with a material (usually plastic) to which a screw can be secured. 
   For the most robust ﬁ xing to masonry materials an expansion bolt such as 
that made by Rawlbolt should be used. 
 For lightweight ﬁ xings to hollow partitions or plasterboard a spring toggle 
can be used. Plasterboard cannot support a screw ﬁ xing directly into itself 
but the spring toggle spreads the load over a larger area, making the ﬁ xing 
suitable for light loads. 
 Let us look in a little more detail at individual joining, support and ﬁ xing 
methods.  
 FIGURE 14.32 
 Same manufactured girder supports for electrical equipment. 

Electrical installations and wiring systems
321
 Joining materials 
   Plastic can be joined with an appropriate solvent. Metals may be welded, 
brazed or soldered, but the most popular method of on-site joining of met-
als on electrical installations is by nuts and bolts or rivets. 
   A nut and bolt joint may be considered a temporary fastening since 
the parts can easily be separated if required by unscrewing the nut and 
removing the bolt. A rivet is a permanent fastening since the parts riveted 
together cannot be easily separated. 
  Two pieces of metal joined by a bolt and nut and by a machine screw and 
nut are shown in  Fig. 14.33   . The nut is tightened to secure the joint. When 
joining trunking or cable trays, a round head machine screw should be 
used with the head inside to reduce the risk of damage to cables being 
drawn into the trunking or tray. 
  Thin sheet material such as trunking is often joined using a pop riveter. 
Special rivets are used with a hand tool, as shown in  Fig. 14.34   . Where pos-
sible, the parts to be riveted should be clamped and drilled together with 
a clearance hole for the rivet. The stem of the rivet is pushed into the nose 
bush of the riveter until the alloy sleeve of the rivet is ﬂ ush with the nose 
bush (a). The rivet is then placed in the hole and the handles squeezed 
together (b). The alloy sleeve is compressed and the rivet stem will break 
off when the rivet is set and the joint complete (c). To release the broken-
off stem piece, the nose bush is turned upwards and the handles opened 
sharply. The stem will fall out and is discarded (d). 
Bolt and nut
Machine screw and nut
 FIGURE 14.33 
 Joining of metals. 
(c)
(d)
 FIGURE 14.34 
 Metal joining with pop rivets. 
(a)
(b)

Basic Electrical Installation Work
322
Masonry
nail
PVC clip
PVC insulated and
sheathed cable
 FIGURE 14.36 
 PVC insulated and sheathed cable clip. 
 Bracket supports 
   Conduit and trunking may be ﬁ xed directly to a surface such as a brick wall 
or concrete ceiling, but where cable runs are across girders or other steel 
framework, spring steel clips may be used but support brackets or clips 
often require manufacturing. 
  The brackets are usually made from ﬂ at iron, which is painted after manu-
facturing to prevent corrosion. They may be made on-site by the electri-
cian or, if many brackets are required, the electrical contractor may make 
a working sketch with dimensions and have the items manufactured by a 
blacksmith or metal fabricator. 
  The type of bracket required will be determined by the installation, but 
 Fig. 14.35 gives some examples of brackets which may be modiﬁ ed to suit 
particular circumstances. 
  FIXING METHODS 
   PVC insulated and sheathed wiring systems are usually ﬁ xed with PVC clips 
in order to comply with IEE Regulation 522.8.3 and 4 and shown in  Table 
14.5 . The clips are supplied in various sizes to hold the cable ﬁ rmly, and 
the ﬁ xing nail is a hardened masonry nail.  Figure 14.36    shows a cable clip 
of this type. The use of a masonry nail means that ﬁ xings to wood, plaster, 
brick or stone can be made with equal ease. 
Girder bracket
made from steel
rod supporting a
conduit
Angle
iron
truss
20 mm conduit
‘J’
bolt
Conduit fixed
to angle iron truss
with flat iron and ‘J’ bolt
Angle
iron
truss
Trunking fixed to
angle iron truss
by a variation of
flat iron and ‘J’ bolt
Girder bracket
made from flat
iron supporting
a trunking
 FIGURE 14.35 
 Bracket supports for conduits and trunking. 

Electrical installations and wiring systems
323
  When heavier cables, trunking, conduit or luminaires have to be ﬁ xed a 
screw ﬁ xing is often needed. Wood screws may be screwed directly into 
wood but when ﬁ xing to brick, stone, plaster or concrete it is necessary to 
drill a hole in the masonry material, which is then plugged with a material 
to which the screw can be secured. 
  PLASTIC PLUGS 
 A  plastic plug is made of a hollow plastic tube split up to half its length to 
allow for expansion. Each size of plastic plug is colour coded to match a 
wood screw size.
 Definition  
 A plastic plug is made of a hollow 
plastic tube split up to half its length 
to allow for expansion. Each size of 
plastic plug is colour coded to match 
a wood screw size. 
   A hole is drilled into the masonry, using a masonry drill of the same diam-
eter, to the length of the plastic plug (see  Fig. 14.37 ). The plastic plug is 
inserted into the hole and tapped home until it is level with the surface of 
the masonry. Finally, the ﬁ xing screw is driven into the plastic plug until it 
becomes tight and the ﬁ xture is secure. 
  EXPANSION BOLTS 
 The most well known  expansion bolt  is made by Rawlbolt and consists of 
a split iron shell held together at one end by a steel ferrule and a spring 
wire clip at the other end. Tightening the bolt draws up an expanding bolt 
inside the split iron shell, forcing the iron to expand and grip the masonry. 
Rawlbolts are for heavy-duty masonry ﬁ xings (see  Fig. 14.38 ).
Drill hole in masonry
Insert plug
Drive home screw
Fixture
 FIGURE 14.37 
 Screw ﬁ xing to plastic plug. 
 Definition  
   The most well known expansion bolt 
is made by Rawlbolt and consists of 
a split iron shell held together at one 
end by a steel ferrule and a spring 
wire clip at the other end. Tightening 
the bolt draws up an expanding bolt 
inside the split iron shell, forcing the 
iron to expand and grip the masonry. 
Rawlbolts are for heavy-duty masonry 
fi xings. 
Drill hole in
masonry
Tighten bolt
until fixture is
secure
Fixture
Insert shell and
ferrule in hole
and attach fixture
with bolt
Fixture
Shell
Ferrule
Expanding nut
 FIGURE 14.38 
 Expansion bolt ﬁ xing. 

Basic Electrical Installation Work
324
   A hole is drilled in the masonry to take the iron shell and ferrule. The iron 
shell is inserted with the spring wire clip end ﬁ rst so that the ferrule is at 
the outer surface. The bolt is passed through the ﬁ xture, located in the 
expanding nut and tightened until the ﬁ xing becomes secure. 
  SPRING TOGGLE BOLTS 
 A  spring toggle bolt  provides one method of ﬁ xing to hollow partition 
walls which are usually faced with plasterboard and a plaster skimming. 
Plasterboard and plaster wall or ceiling surfaces are not strong enough 
to support a load ﬁ xed directly into the plasterboard, but the spring 
toggle spreads the load over a larger area, making the ﬁ xing suitable for 
light loads (see  Fig. 14.39 ).
Pass compressed
toggle wings through
plasterboard
Tighten bolt
until fixture
is secure
 FIGURE 14.39 
 Spring toggle bolt ﬁ xing. 
 Definition  
 A spring toggle bolt provides one 
method of fi xing to hollow partition 
walls which are usually faced with 
plasterboard and a plaster skimming. 
   A hole is drilled through the plasterboard and into the cavity. The toggle 
bolt is passed through the ﬁ xture and the toggle wings screwed into the 
bolt. The toggle wings are compressed and passed through the hole in 
the plasterboard and into the cavity where they spring apart and rest on 
the cavity side of the plasterboard. The bolt is tightened until the ﬁ xing 
becomes ﬁ rm. The bolt of the spring toggle cannot be removed after ﬁ xing 
without the loss of the toggle wings. If it becomes necessary to remove and 
reﬁ x the ﬁ xture a new toggle bolt will have to be used. 
 Special installations or locations 
  All electrical installations and installed equipment must be safe to use and 
free from the dangers of electric shock, but some installations or locations 
require special consideration because of the inherent dangers of the installed 
conditions. The danger may arise because of the corrosive or explosive 
nature of the atmosphere, because the installation must be used in damp or 
low-temperature conditions or because there is a need to provide additional 
mechanical protection for the electrical system Part 7 of the IEE Regulations 
deals with these special installations or locations. In this section we will con-
sider some of the installations which require special consideration.  
 Temporary construction site installations 
  Temporary electrical supplies provided on construction sites can save many 
man hours of labour by providing the energy required for ﬁ xed and portable 
tools and lighting which speeds up the completion of a project. However, 
construction sites are dangerous places and the temporary electrical supply 
which is installed to assist the construction process must comply with all 
of the relevant wiring regulations for permanent installations (Regulation 
110.1). All equipment must be of a robust construction in order to fulﬁ l 
the on-site electrical requirements while being exposed to rough handling, 
vehicular nudging, the wind, rain and sun. All equipment socket outlets, 
plugs and couplers must be of the industrial type to BS EN 60439 and BS EN 
60309 and speciﬁ ed by Regulation 704.511.1 as shown in  Fig. 14.40   . 
  Where an electrician is not permanently on site, MCBs are preferred so that 
overcurrent protection devices can be safely reset by an unskilled person. 

Electrical installations and wiring systems
325
The British Standards Code of Practice 1017,  The Distribution of Electricity 
on Construction and Building Sites , advises that protection against earth 
faults may be obtained by ﬁ rst providing a low impedance path, so that 
overcurrent devices can operate quickly as described in Chapter 12, and 
secondly by ﬁ tting an RCD in addition to the overcurrent protection device 
(IEE Regulation 704.410.3.10). The 17th edition of the IEE Regulations 
considers construction sites very special locations, devoting the whole of 
Section 704 to their requirements. A construction site installation should 
be tested and inspected in accordance with Part 6 of the Wiring Regulations 
every 3 months throughout the construction period. 
  The source of supply for the temporary installation may be from a petrol 
or diesel generating set or from the local supply company. When the local 
electricity company provides the supply, the incoming cable must be ter-
minated in a waterproof and locked enclosure to prevent unauthorized 
access and provide metering arrangements. 
   IEE Regulations 704.313, 704.410.3.10 and 411.8 tells us that reduced low 
voltage is strongly  preferred  for portable hand lamps and tools used on 
construction and demolition sites. 
  The distribution of electrical supplies on a construction site would typi-
cally be as follows: 
●      400        V three phase for supplies to major items of plant having a rating 
above 3.75       kW such as cranes and lifts. These supplies must be wired 
in armoured cables. 
●  230   V single phase for supplies to items of equipment which are 
robustly installed such as ﬂ oodlighting towers, small hoists and site 
ofﬁ ces. These supplies must be wired in armoured cable unless run 
inside the site ofﬁ ces. 
●  110  V single phase for supplies to all mobile hand tools and all 
mobile lighting equipment. The supply is usually provided by a 
reduced voltage distribution unit which incorporates splashproof 
sockets fed from a centre-tapped 110   V transformer. This arrange-
ment limits the voltage to earth to 55       V, which is recognized as safe 
 FIGURE 14.40 
 110 V distribution unit and cable connector, suitable for construction site electrical supplies: 
(a) reduced-voltage distribution unit incorporating industrial sockets to BS EN 60309 and (b) industrial 
plug and connector. 
(a)
(b)
 Safety First  
 Construction sites 
 ● 
 low voltage or 
 ● 
 battery tools must be used. 

Basic Electrical Installation Work
326
in most locations. A 110  V distribution unit is shown in  Fig. 14.40 . 
Edison screw lamps are used for 110       V lighting supplies so that they 
are not interchangeable with 230  V site ofﬁ ce lamps. 
  There are occasions when even a 110       V supply from a centre-tapped trans-
former is too high, for example, supplies to inspection lamps for use inside 
damp or conﬁ ned places. In these circumstances a safety extra-low voltage 
(SELV) supply would be required. 
   Industrial plugs have a keyway which prevents a tool from one voltage 
being connected to the socket outlet of a different voltage. They are also 
colour coded for easy identiﬁ cation as follows: 
 400  V – red 
 230   V – blue 
 110   V – yellow 
 50  V – white 
 25   V – violet. 
 Agricultural and horticultural installations 
   Especially adverse installation conditions are to be encountered on agri-
cultural and horticultural installations because of the presence of live-
stock, vermin, dampness, corrosive substances and mechanical damage. 
The 17th edition of the IEE Wiring Regulations considers these installations 
very special locations and has devoted the whole of Section 705 to their 
requirements. In situations accessible to livestock the electrical equipment 
should be of a type which is appropriate for the external inﬂ uences likely to 
occur, and should have at least protection IP44, that is, protection against 
solid objects and water splashing from any direction (Regulation 705.512.2, 
see also Fig. 13.3). 
   In buildings intended for livestock, all ﬁ xed wiring systems must be inac-
cessible to the livestock and cables liable to be attacked by vermin must be 
suitably protected (IEE Regulation 705.513.2). 
   PVC cables enclosed in heavy-duty PVC conduit are suitable for installa-
tions in most agricultural buildings. All exposed and extraneous metal-
work must be provided with supplementary equipotential bonding in 
areas where livestock is kept (Regulation 705.415.2.1). In many situations, 
waterproof socket outlets to BS 196 must be installed. All socket outlet cir-
cuits must be protected by an RCD complying with the appropriate British 
Standard and the operating current must not exceed 30  mA. 
   Cables buried on agricultural or horticultural land should be buried at a 
depth not less than 600  mm, or 1000  mm where the ground may be culti-
vated, and the cable must have an armour sheath and be further protected 
by cable tiles. Overhead cables must be insulated and installed so that they 
are clear of farm machinery or placed at a minimum height of 6       m to com-
ply with Regulation 705.522. 

Electrical installations and wiring systems
327
   Horses and cattle have a very low body resistance, which makes them sus-
ceptible to an electric shock at voltages lower than 25       V rms. The sensitivity 
of farm animals to electric shock means that they can be contained by an 
electric fence. An animal touching the fence receives a short pulse of elec-
tricity which passes through the animal to the general mass of earth and 
back to an earth electrode sunk near the controller, as shown in  Fig. 14.41   . 
The pulses are generated by a capacitor–resistor circuit inside the control-
ler which may be mains or battery operated (capacitor–resistor circuits 
are discussed in  Advanced Electrical Installation Work ). There must be no 
risk to any human coming into contact with the controller, which should 
be manufactured to BS 2632. The output voltage of the controller must not 
exceed 10  kV and the energy must not be greater than 5  J. The duration of 
the pulse must not be greater than 1.5       ms and the pulse must never have a 
frequency greater than one pulse per second. This shock level is very simi-
lar to that which can be experienced by touching a spark plug lead on a 
motor car. The energy levels are very low at 5       J. There are 3.6 million joules 
of energy in 1  kWh. 
   Earth electrodes connected to the earth terminal of an electric fence con-
troller must be separate from the earthing system of any other circuit and 
should be situated outside the resistance area of any electrode used for 
protective earthing. The electric fence controller and the fence wire must 
be installed so that they do not come into contact with any power, tele-
phone or radio systems, including poles. Agricultural and horticultural 
installations should be tested and inspected in accordance with Part 6 of 
the Wiring Regulations every 3 years.
Controller
Cow
Fence
wire must
not be
barbed
Earth
electrode
Path
of current
Pasture
land
 FIGURE 14.41 
 Farm animal control by electric fence. 
 Safety First  
 Electric shock 
   Animals 
and 
humans 
must 
be 
protected against electric shock. 
 Caravans and caravan sites 
  The electrical installations on caravan sites, and within caravans, must 
comply in all respects with the wiring regulations for buildings. All the dan-
gers which exist in buildings are present in and around caravans, including 
the added dangers associated with repeated connection and disconnec-
tion of the supply and the ﬂ exing of the caravan installation in a moving 
vehicle. The 17th edition of the Regulations has devoted Section 721 to the 
electrical installation in caravans and motor caravans and Section 708 to 
caravan parks. 

Basic Electrical Installation Work
328
 Touring caravans must be supplied from a 16  A industrial type socket out-
let adjacent to the caravan park pitch, similar to that shown in  Fig. 14.40 . 
Each socket outlet must be provided with individual overcurrent protec-
tion and an individual residual current circuit breaker with a rated tripping 
current of 30       mA (IEE Regulations 708.553.1.12 and 708.553.1.13). The dis-
tance between the caravan connector and the site socket outlet must be 
not more than 20       m (Regulation 708.512.3). These requirements are shown 
in  Fig. 14.42   . 
  The supply cables must be installed outside the pitch area and be buried at 
a depth of at least 0.6  m (IEE Regulation 708.521.1.1).
Supply
cable
Isolator
Main
distribution unit
RCD
MCB
Caravan
pitch socket
 FIGURE 14.42 
 Electrical supplies to caravans. 
 Key Facts  
 Caravans 
 ● 
 every caravan pitch must have at 
least one 16  A industrial socket 
 ● 
 each socket must have RCD and 
overcurrent protection
 ●  
IEE Regulations 708.553. 
  The caravan or motor caravan must be provided with a mains isolating 
switch and an RCD to break all live conductors (Regulations 721.411). An 
adjacent notice detailing how to connect and disconnect the supply safely 
must also be provided, as shown in Regulation 721.514. Electrical equip-
ment must not be installed in fuel storage compartments (Regulation 
721.528.3.5). Caravans ﬂ ex when being towed, and therefore the installa-
tion must be wired in ﬂ exible or stranded conductors of at least 1.5       mm 
cross-section. The conductors must be supported on horizontal runs at 
least every 25       cm and the metalwork of the caravan and chassis must be 
bonded with 4.0  mm 2 cable. 
  The wiring of the extra low-voltage battery supply must be run in such 
a way that it does not come into contact with the 230       V wiring system 
(Regulation 721.528.1). 
  The caravan should be connected to the pitch socket outlet by means of a 
ﬂ exible cable, not longer than 25  m, and having a minimum cross-sectional 
area of 2.5  mm 2 or as detailed in Table 721. 
 Because of the mobile nature of caravans it is recommended that the 
electrical installation be tested and inspected at intervals considered 

Electrical installations and wiring systems
329
appropriate, between 1 and 3 years but not exceeding 3 years (Regulation 
721.514.1).
 Static electricity 
Static electricity  is a voltage charge which builds up to many thousands of 
volts between two surfaces when they rub together. A dangerous situation 
occurs when the static charge has built up to a potential capable of striking 
an arc through the airgap separating the two surfaces.
 Definition  
 Static electricity is a voltage charge 
which builds up to many thousands 
of volts between two surfaces when 
they rub together. 
   Static charges build up in a thunderstorm. A lightning strike is the dis-
charge of the thunder cloud, which might have built up to a voltage of 
100       MV, to the general mass of earth which is at zero volts. Lightning dis-
charge currents are of the order of 20       kA, hence the need for lightning con-
ductors on vulnerable buildings in order to discharge the energy safely. We 
looked at Lighting Protection Systems in Chapter 13. 
   Static charge builds up between any two insulating surfaces or between an 
insulating surface and a conducting surface, but it is not apparent between 
two conducting surfaces. 
   A motor car moving through the air builds up a static charge which some-
times gives the occupants a minor shock as they step out and touch the 
door handle. 
   A nylon overall and nylon bed sheets build up static charge which is the 
cause of the  ‘ crackle ’  when you shake them. Many ﬂ ammable liquids have 
the same properties as insulators, and therefore liquids, gases, powders 
and paints moving through pipes build up a static charge. 
   Petrol pumps, operating theatre oxygen masks and car spray booths are 
particularly at risk because a spark in these situations may ignite the ﬂ am-
mable liquid, powder or gas. 
   So how do we protect ourselves against the risks associated with static 
electrical charges? I said earlier that a build-up of static charge is not 
apparent between two conducting surfaces, and this gives a clue to the 
solution. Bonding surfaces together with equipotential bonding conduc-
tors prevents a build-up of static electricity between the surfaces. If we use 
large-diameter pipes, we reduce the ﬂ ow rates of liquids and powders and, 
therefore, we reduce the build-up of static charge. Hospitals use cotton 
sheets and uniforms, and use bonding extensively in operating theatres. 
Rubber, which contains a proportion of graphite, is used to manufacture 
antistatic trolley wheels and surgeons ’  boots. Rubber constructed in this 
manner enables any build-up of static charge to  ‘ leak ’  away. Increasing 
humidity also reduces static charge because the water droplets carry away 
the static charge, thus removing the hazard. 
 Computer supplies 
   Every modern ofﬁ ce now contains computers, and many systems are linked 
together or networked. Most computer systems are sensitive to variations 

Basic Electrical Installation Work
330
or distortions in the mains supply and many computers incorporate ﬁ lters 
which produce  high protective conductor currents of around 2 or 3  mA. This 
is clearly not a fault current, but is typical of the current which ﬂ ows in the 
CPC of IT equipment under normal operating conditions. IEE Regulation 
543.7.1 and 4 deals with the earthing requirements for the installation of 
equipment having high protective conductor currents. IEE Guidance Note 
7 recommends that IT equipment should be connected to double sockets 
as shown in  Fig. 14.43   . 
 Clean supplies 
 Supplies to computer circuits must be  ‘ clean ’ and  ‘ secure ’ . Mainframe com-
puters and computer networks are sensitive to mains distortion or interfer-
ence, which is referred to as  ‘ noise ’ . Noise is mostly caused by switching an 
inductive circuit which causes a transient spike, or by brush gear making 
contact with the commutator segments of an electric motor. These distor-
tions in the mains supply can cause computers to  ‘ crash ’  or provoke errors 
and are shown in  Fig. 14.44 . 
  To avoid this, a  ‘ clean ’  supply is required for the computer network.
This can be provided by taking the ring or radial circuits for the computer 
supplies from a point as close as possible to the intake position of the 
electrical supply to the building. A clean earth can also be taken from this 
point, which is usually one core of the cable and not the armour of an SWA 
cable, and distributed around the ﬁ nal wiring circuit. Alternatively, the 
computer supply can be cleaned by means of a ﬁ lter such as that shown in 
 Fig. 14.45. 
 Secure supplies 
  The mains electrical supply in the United Kingdom is extremely reliable 
and secure. However, the loss of supply to a mainframe computer or com-
puter network for even a second can cause the system to  ‘ crash ’ , and hours 
or even days of work can be lost. 
   One solution to this problem is to protect  ‘ precious ’  software systems 
with an uninterruptible power supply (UPS). A UPS is essentially a battery 
supply electronically modiﬁ ed to provide a clean and secure a.c. supply. 
Double socket outlets must have two
terminals for protective conductors. One
terminal to be used for each protective
conductor, of a minimum size of 1.5 mm2
Separate
connections
Distribution
fuse board
PE
Ring final circuit supplying
twin socket outlets
(total protective conductor
current exceeding 10 mA).
 FIGURE 14.43 
 Recommended method of connecting IT equipment to socket outlets. 
Clean supply
Spikes, caused by an over voltage
transient surging through the mains
‘Noise’: unwanted electrical signals picked
up by power lines or supply cords
 FIGURE 14.44 
 Distortions in the a.c. mains supply. 
C
R
R100 Ω
C0.1μF
 FIGURE 14.45 
 A simple noise suppressor. 

Electrical installations and wiring systems
331
The UPS is plugged into the mains supply and the computer systems are 
plugged into the UPS.
 Definition  
 An UPS is essentially a battery supply 
electronically modifi ed to provide a 
clean and secure a.c. supply. The UPS 
is plugged into the mains supply and 
the computer systems are plugged 
into the UPS. 
 An UPS to protect a small network of, say, six PCs is physically about the 
size of one PC hard drive and is usually placed under or at the side of an 
operator’s desk. 
   It is best to dedicate a ring or radial circuit to the UPS and either to con-
nect the computer equipment permanently or to use non-standard outlets 
to discourage the unauthorized use and overloading of these special sup-
plies by, for example, kettles or the cleaner’s vaccum. 
   Finally, remember that most premises these days contain some computer 
equipment and systems. Electricians intending to isolate supplies for testing 
or modiﬁ cation should ﬁ rst check and then check again before they ﬁ nally 
isolate the supply in order to avoid loss or damage to computer systems.  
 Optical ﬁ bre cables 
  The introduction of ﬁ bre-optic cable systems and digital transmissions will 
undoubtedly affect future cabling arrangements and the work of the elec-
trician. Networks based on the digital technology currently being used so 
successfully by the telecommunications industry are very likely to become 
the long-term standard for computer systems. Fibre-optic systems dramat-
ically reduce the number of cables required for control and communica-
tions systems, and this will in turn reduce the physical room required for 
these systems. Fibre-optic cables are also immune to electrical noise when 
run parallel to mains cables and, therefore, the present rules of segrega-
tion and screening may change in the future. There is no spark risk if the 
cable is accidentally cut and, therefore, such circuits are intrinsically safe. 
Intrinsic safety is described in Chapter 13 under the heading Hazardous 
Area Installations. 
Optical ﬁ bre cables  are communication cables made from optical-quality 
plastic, the same material from which spectacle lenses are manufactured. 
The energy is transferred down the cable as digital pulses of laser light as 
against current ﬂ owing down a copper conductor in electrical installation 
terms. The light pulses stay within the ﬁ bre-optic cable because of a sci-
entiﬁ c principle known as  ‘ total internal refraction ’  which means that the 
laser light bounces down the cable and when it strikes the outer wall it is 
always deﬂ ected inwards and, therefore, does not escape out of the cable, 
as shown in  Fig. 14.46 .
Laser light pulses
Optical fibre cable
 FIGURE 14.46 
 Digital pulses of laser light down an optical ﬁ bre cable. 
 Definition  
 Optical fi bre cables are communica-
tion cables made from optical-quality 
plastic, the same material from which 
spectacle lenses are manufactured. 
The energy is transferred down the 
cable as digital pulses of laser light as 
against current fl owing down a cop-
per conductor in electrical installation 
terms. 

Basic Electrical Installation Work
332
  The cables are very small because the optical quality of the conductor is 
very high and signals can be transmitted over great distances. They are 
cheap to produce and lightweight because these new cables are made from 
high-quality plastic and not high-quality copper. Single-sheathed cables 
are often called  ‘ simplex ’  cables and twin sheathed cables  ‘ duplex ’ , that is, 
two simplex cables together in one sheath. Multi-core cables are available 
containing up to 24 single ﬁ bres. 
   Fibre-optic cables look like steel wire armour cables (but of course are 
lighter) and should be installed in the same way and given the same level 
of protection as SWA cables. Avoid tight-radius bends if possible and kinks 
at all costs. Cables are terminated in special joint boxes which ensure 
cable ends are cleanly cut and butted together to ensure the continuity of 
the light pulses. Fibre-optic cables are Band I circuits when used for data 
transmission and must therefore be segregated from other mains cables to 
satisfy the IEE Regulations. 
  The testing of ﬁ bre-optic cables requires that special instruments be used 
to measure the light attenuation (i.e. light loss) down the cable. Finally, 
when working with ﬁ bre-optic cables, electricians should avoid direct eye 
contact with the low-energy laser light transmitted down the conductors. 
 Fire alarm circuits (BS 5839 and BS EN 54-2: 1998) 
  Through one or more of the various statutory Acts, all public buildings are 
required to provide an effective means of giving a warning of ﬁ re so that 
life and property may be protected. An effective system is one which gives 
a warning of ﬁ re while sufﬁ cient time remains for the ﬁ re to be put out and 
any occupants to leave the building. 
Fire alarm circuits  are wired as either normally open or normally closed. 
In a  normally open circuit , the alarm call points are connected in parallel 
with each other so that when any alarm point is initiated the circuit is com-
pleted and the sounder gives a warning of ﬁ re. The arrangement is shown 
in  Fig. 14.47   . It is essential for some parts of the wiring system to continue 
Alarm
sounders –
bells or sirens
Alarm
call
points
Master
control
unit
Secure
supply
 FIGURE 14.47 
 A simple normally open ﬁ re alarm circuit. 
 Definition  
 Fire alarm circuits are wired as either 
normally open or normally closed. In 
a  normally open circuit , the alarm call 
points are connected in parallel with 
each other so that when any alarm 
point is initiated the circuit is com-
pleted and the sounder gives a warn-
ing of fi re. 

Electrical installations and wiring systems
333
operating even when attacked by ﬁ re. For this reason the master control 
and sounders should be wired in MI or FP200 cable. The alarm call points 
of a normally open system must also be wired in MI or FP200 cable, unless 
a monitored system is used. In its simplest form this system requires a 
high-value resistor to be connected across the call-point contacts, which 
permits a small current to circulate and operate an indicator, declaring 
the circuit healthy. With a monitored system, PVC insulated cables may be 
used to wire the alarm call points.
 In a  normally closed circuit , the alarm call points are connected in series 
to normally closed contacts as shown in  Fig. 14.48   . When the alarm is initi-
ated, or if a break occurs in the wiring, the alarm is activated. The sounders 
and master control unit must be wired in MI or FP200 cable, but the call 
points may be wired in PVC insulated cable since this circuit will always 
 ‘ fail safe ’ .
 Definition  
 In a  normally closed circuit , the alarm 
call points are connected in series to 
normally closed contacts as shown in 
 Fig. 14.48 . When the alarm is initiated, 
or if a break occurs in the wiring, the 
alarm is activated. 
 Alarm call points 
Manually operated alarm call points should be provided in all parts of a 
building where people may be present, and should be located so that no 
one need walk for more than 30       m from any position within the prem-
ises in order to give an alarm. A breakglass manual call point is shown in 
 Fig. 14.49   . They should be located on exit routes and, in particular, on the 
ﬂ oor landings of staircases and exits to the street. They should be ﬁ xed at 
a height of 1.4  m above the ﬂ oor at easily accessible, well illuminated and 
conspicuous positions.
Alarm
sounders
Alarm call points
Master
control
unit
Secure
supply
 FIGURE 14.48 
 A simple normally closed ﬁ re alarm circuit. 
 FIGURE 14.49 
 Breakglass manual call point. 
 Automatic detection of ﬁ re is possible with heat and smoke detectors. 
These are usually installed on the ceilings and at the top of stair wells of 
buildings because heat and smoke rise. Smoke detectors tend to give a 
faster response than heat detectors, but whether manual or automatic call 
points are used, should be determined by their suitability for the particu-
lar installation. They should be able to discriminate between a ﬁ re and the 
normal environment in which they are to be installed. 
 Definition  
 Manually operated alarm call points 
should be provided in all parts of 
a building where people may be 
present, and should be located so that 
no one need walk for more than 30       m 
from any position within the premises 
in order to give an alarm. 

Basic Electrical Installation Work
334
 Sounders 
  The positions and numbers of sounders should be such that the alarm can 
be distinctly heard above the background noise in every part of the prem-
ises. The sounders should produce a minimum of 65  dB, or 5  dB above 
any ambient sound which might persist, for more than 30       s. If the sound-
ers are to arouse sleeping persons then the minimum sound level should 
be increased to 75       dB at the bedhead. Bells, hooters or sirens may be used 
but in any one installation they must all be of the same type. Examples of 
sounders are shown in  Fig. 14.50 . Normal speech is about 5  dB.
 FIGURE 14.50 
 Typical ﬁ re alarm sounders. 
 Definition  
  The positions and numbers of sound-
ers should be such that the alarm can 
be distinctly heard above the back-
ground noise in every part of the 
premises. 
 Fire alarm design considerations 
 Since all ﬁ re alarm installations must comply with the relevant statutory 
regulations, good practice recommends that contact be made with the 
local ﬁ re prevention ofﬁ cer at the design stage in order to identify any par-
ticular local regulations and obtain the necessary certiﬁ cation. 
   Larger buildings must be divided into zones so that the location of the ﬁ re 
can be quickly identiﬁ ed by the emergency services. The zones can be indi-
cated on an indicator board situated in, for example, a supervisor’s ofﬁ ce 
or the main reception area. 
 In selecting the zones, the following rules must be considered: 
 1.  Each zone should not have a ﬂ oor area in excess of 2000  m 2 . 
 2.  Each zone should be conﬁ ned to one storey, except where the total 
ﬂ oor area of the building does not exceed 300  m 2 . 
 3.  Staircases and very small buildings should be treated as one zone. 
  4.  Each zone should be a single ﬁ re compartment. This means that the 
walls, ceilings and ﬂ oors are capable of containing the smoke and ﬁ re. 
 At least one ﬁ re alarm sounder will be required in each zone, but all sound-
ers in the building must operate when the alarm is activated. 
  The main sounders may be silenced by an authorized person, once the 
general public have been evacuated from the building, but the current 
must be diverted to a supervisory buzzer which cannot be silenced until 
the system has been restored to its normal operational state. 
 A ﬁ re alarm installation may be linked to the local ﬁ re brigade’s control 
room by the telecommunication network, if the permission of the ﬁ re 
authority and local telecommunication ofﬁ ce is obtained. 
  The electricity supply to the ﬁ re alarm installation must be secure in the 
most serious conditions. In practice the most reliable supply is the mains 
supply, backed up by a  ‘ standby ’  battery supply in case of mains failure. 
The supply should be exclusive to the ﬁ re alarm installation, fed from a 
separate switch fuse, painted red and labelled,  ‘ Fire Alarm – Do Not Switch 
Off ’ . Standby battery supplies should be capable of maintaining the system 
in full normal operation for at least 24       h and, at the end of that time, be 
capable of sounding the alarm for at least 30  min. 

Electrical installations and wiring systems
335
   Fire alarm circuits are Band I circuits and consequently cables forming 
part of a ﬁ re alarm installation must be physically segregated from all Band 
II circuits unless they are insulated for the highest voltage (IEE Regulations 
528.1 and 560.7.1). 
 Intruder alarms 
 The installation of security alarm systems in the United Kingdom is already 
a multi-million-pound business and yet it is also a relatively new industry. 
As society becomes increasingly aware of crime prevention, it is evident 
that the market for security systems will expand. 
   Not all homes are equally at risk, but all homes have something of value to 
a thief. Properties in cities are at highest risk, followed by homes in towns 
and villages, and at least risk are homes in rural areas. A nearby motorway 
junction can, however, greatly increase the risk factor. Flats and maison-
ettes are the most vulnerable, with other types of property at roughly equal 
risk. Most intruders are young, ﬁ t and foolhardy opportunists. They ide-
ally want to get in and away quickly but, if they can work unseen, they may 
take a lot of trouble to gain access to a property by, for example, removing 
the glass from a window. 
   Most intruders are looking for portable and easily saleable items such as 
video recorders, television sets, home computers, jewellery, cameras, 
silverware, money, cheque books or credit cards. The Home Ofﬁ ce has 
stated that only 7% of homes are sufﬁ ciently protected against intruders, 
although 75% of householders believe they are secure. Taking the simplest 
precautions will reduce the risk, while installing a security system can 
greatly reduce the risk of a successful burglary. 
 Security lighting 
Security lighting is the ﬁ rst line of defence in the ﬁ ght against crime. 
 ‘ Bad men all hate the light and avoid it, for fear their practices should be 
shown up ’  (John 3:20). A recent study carried out by Middlesex University 
has shown that in two London boroughs the crime ﬁ gures were reduced 
by improving the lighting levels. Police forces agree that homes and public 
buildings which are externally well illuminated are a much less attractive 
target for the thief.
 Definition  
 Security lighting is the fi rst line of 
defence in the fi ght against crime. 
   Security lighting installed on the outside of the home may be activated by 
external detectors. These detectors sense the presence of a person outside 
the protected property and additional lighting is switched on. This will 
deter most potential intruders while also acting as courtesy lighting for vis-
itors ( Fig. 14.51 ). 
 Passive infra-red detectors 
Passive infra-red (PIR) detector units allow a householder to switch on 
lighting units automatically whenever the area covered is approached by 
a moving body whose thermal radiation differs from the background. This 
type of detector is ideal for driveways or dark areas around the protected 
 FIGURE 14.51 
 Security lighting reduces crime. 

Basic Electrical Installation Work
336
property. It also saves energy because the lamps are only switched on when 
someone approaches the protected area. The major contribution to secu-
rity lighting comes from the  ‘ unexpected ’  high-level illumination of an area 
when an intruder least expects it. This surprise factor often encourages the 
potential intruder to  ‘ try next door ’ .
 FIGURE 14.52 
 PIR detector and ﬁ eld of detection. 
 FIGURE 14.53 
 A typical PIR detector. 
 Definition  
 PIR detector units allow a householder 
to switch on lighting units automati-
cally whenever the area covered is 
approached by a moving body whose 
thermal radiation diff ers from the 
background. 
   PIR detectors are designed to sense heat changes in the ﬁ eld of view dic-
tated by the lens system. The ﬁ eld of view can be as wide as 180°, as shown 
by the diagram in  Fig. 14.52   . Many of the  ‘ better ’  detectors use a split lens 
system so that a number of beams have to be broken before the detector 
switches on the security lighting. This capability overcomes the problem of 
false alarms, and a typical PIR is shown in  Fig. 14.53 . 
   PIR detectors are often used to switch tungsten halogen ﬂ oodlights because, 
of all available luminaires, tungsten halogen offers instant high-level illumi-
nation. Light ﬁ ttings must be installed out of reach of an intruder in order 
to prevent sabotage of the security lighting system.  
 Intruder alarm systems 
   Alarm systems are now increasingly considered to be an essential feature 
of home security for all types of homes and not just property in high-risk 
areas. An intruder alarm system serves as a deterrent to a potential thief 
and often reduces home insurance premiums. In the event of a burglary 
they alert the occupants, neighbours and ofﬁ cials to a possible criminal 
act and generate fear and uncertainty in the mind of the intruder which 
encourages a more rapid departure. Intruder alarm systems can be broadly 
divided into three categories – those which give perimeter protection, 
space protection or trap protection. A system can comprise one or a mix-
ture of all three categories.
 Definition  
 An 
intruder alarm system 
serves 
as a deterrent to a potential thief 
and often reduces home insurance 
premiums. 
 A perimeter protection system places alarm sensors on all external doors 
and windows so that an intruder can be detected as he or she attempts 
to gain access to the protected property. This involves ﬁ tting proximity 
switches to all external doors and windows.
 Definition  
 A perimeter protection system places 
alarm sensors on all external doors 
and windows so that an intruder can 
be detected as he or she attempts to 
gain access to the protected property. 
 A movement or heat detector placed in a room will detect the presence of 
anyone entering or leaving that room. PIR detectors and ultrasonic detectors 
 Definition  
 A movement or heat detector placed 
in a room will detect the presence of 
anyone entering or leaving that room. 

Electrical installations and wiring systems
337
  PROXIMITY SWITCHES 
  These are designed for the discreet protection of doors and windows. They 
are made from moulded plastic and are about the size of a chewing-gum 
packet, as shown in  Fig. 14.54   . One moulding contains a reed switch, the 
other a magnet, and when they are placed close together the magnet main-
tains the contacts of the reed switch in either an open or closed position. 
Opening the door or window separates the two mouldings and the switch 
is activated, triggering the alarm. 
  PIR DETECTORS 
  These are activated by a moving body which is warmer than the surround-
ings. The PIR shown in  Fig. 14.55    has a range of 12       m and a detection zone 
of 110  ° when mounted between 1.8 and 2  m high. 
 Intruder alarm sounders 
   Alarm sounders give an audible warning of a possible criminal act. Bells or 
sirens enclosed in a waterproof enclosure, such as shown in  Fig. 14.56   , are 
suitable. It is usual to connect two sounders on an intruder alarm installa-
tion, one inside to make the intruder apprehensive and anxious, hopefully 
encouraging a rapid departure from the premises, and one outside. The 
outside sounder should be displayed prominently since the installation of 
give space protection. Space protection does have the disadvantage of 
being triggered by domestic pets but it is simpler and, therefore, cheaper 
to install. Perimeter protection involves a much more extensive and, there-
fore, expensive installation, but is easier to live with.
Trap protection  places alarm sensors on internal doors and pressure pad 
switches under carpets on through routes between, for example, the main 
living area and the master bedroom. If an intruder gains access to one 
room he cannot move from it without triggering the alarm.
 FIGURE 14.54 
 Proximity switches for perimeter protection. 
 FIGURE 14.55 
 PIR intruder alarm detector. 
 Definition  
 Trap protection places alarm sensors 
on internal doors and pressure pad 
switches under carpets on through 
routes between, for example, the 
main living area and the master 
bedroom. 
 FIGURE 14.56 
 Intruder alarm sounder. 

Basic Electrical Installation Work
338
an alarm system is thought to deter the casual intruder and a ringing alarm 
encourages neighbours and ofﬁ cials to investigate a possible criminal act. 
  CONTROL PANEL 
  The control panel, such as that shown in  Fig. 14.57   , is at the centre of the 
intruder alarm system. All external sensors and warning devices radi-
ate from the control panel. The system is switched on or off at the control 
panel using a switch or coded buttons. To avoid triggering the alarm as you 
enter or leave the premises, there are exit and entry delay times to allow 
movement between the control panel and the door. 
  SUPPLY 
  The supply to the intruder alarm system must be secure and this is usually 
achieved by an a.c. mains supply and battery back-up. Nickel–cadmium 
rechargeable cells are usually mounted in the sounder housing box. 
 Design considerations 
   It is estimated that there is now a 5% chance of being burgled, but the 
installation of a security system does deter a potential intruder. Every 
home in Britain will almost certainly contain electrical goods, money or 
valuables of value to an intruder. Installing an intruder alarm system tells 
the potential intruder that you intend to make his job difﬁ cult, which in 
most cases encourages him to look for easier pickings. 
  The type and extent of the intruder alarm installation, and therefore the cost, 
will depend upon many factors including the type and position of the build-
ing, the contents of the building, the insurance risk involved and the peace 
of mind offered by an alarm system to the owner or occupier of the building. 
  The designer must ensure that an intruder cannot sabotage the alarm 
system by cutting the wires or pulling the alarm box from the wall. Most 
systems will trigger if the wires are cut and sounders should be mounted in 
any easy-to-see but difﬁ cult-to-reach position. 
   Intruder alarm circuits are Band I circuits and should, therefore, be segre-
gated from mains supply cables which are designated as Band II circuits or 
insulated to the highest voltage present if run in a common enclosure with 
Band II cables (IEE Regulation 528.1). 
 Closed circuit television 
   Closed circuit television (CCTV) is now an integral part of many security 
systems. CCTV systems range from a single monitor with just one camera 
dedicated to monitoring perhaps a hotel car park, through to systems with 
many internal and external cameras connected to several locations for 
monitoring perhaps a shopping precinct. 
   CCTV cameras are also required to operate in total darkness when ﬂ ood-
lighting is impractical. This is possible by using infra-red lighting which 
renders the scene under observation visible to the camera while to the 
human eye it appears to be in total darkness. 
 FIGURE 14.57 
 Intruder alarm control panel with remote keypad. 

Electrical installations and wiring systems
339
 Cameras may be ﬁ xed or movable under remote control, such as those 
used for motorway trafﬁ c monitoring. Typically an external camera would 
be enclosed in a weatherproof housing such as those shown in  Fig. 14.58   . 
Using remote control, the camera can be panned, tilted or focused and 
have its viewing screen washed and wiped. 
   Pictures from several cameras can be multiplexed on to a single co-axial 
video cable, together with all the signals required for the remote control of 
the camera. 
   A permanent record of the CCTV pictures can be stored and replayed by 
incorporating a video tape recorder into the system as is the practice in 
most banks and building societies. 
   Security cameras should be robustly ﬁ xed and cable runs designed so that 
they cannot be sabotaged by a potential intruder. 
 Emergency lighting (BS 5266 and BS EN 1838) 
   Emergency lighting should be planned, installed and maintained to the 
highest standards of reliability and integrity, so that it will operate satisfac-
torily when called into action, no matter how infrequently this may be. 
   Emergency lighting is not required in private homes because the occupants 
are familiar with their surroundings, but in public buildings people are in 
unfamiliar surroundings. In an emergency people do not always act rationally, 
but well illuminated and easily identiﬁ ed exit routes can help to reduce panic.
 FIGURE 14.58 
 CCTV camera. 
 Definition  
 Emergency lighting is not required 
in private homes because the occu-
pants are familiar with their surround-
ings, but in public buildings people 
are in unfamiliar surroundings. In an 
emergency people do not always act 
rationally, but well illuminated and 
easily identifi ed exit routes can help 
to reduce panic. 
Emergency lighting is provided for two reasons; to illuminate escape 
routes, called  ‘ escape ’  lighting; and to enable a process or activity to con-
tinue after a normal lights failure, called  ‘ standby ’ lighting.
 Definition  
   Emergency lighting is provided for 
two reasons; to illuminate escape 
routes, called  ‘ escape ’  lighting; and to 
enable a process or activity to con-
tinue after a normal lights failure, 
called  ‘ standby ’ lighting. 
   Escape lighting is usually required by local and national statutory authori-
ties under legislative powers. The escape lighting scheme should be 
planned so that identiﬁ able features and obstructions are visible in the 
lower levels of illumination which may prevail during an emergency. Exit 
routes should be clearly indicated by signs and illuminated to a uniform 
level, avoiding bright and dark areas. 
Standby lighting  is required in hospital operating theatres and in indus-
try, where an operation or process once started must continue, even if the 
mains lighting fails. Standby lighting may also be required for security rea-
sons. The cash points in public buildings may need to be illuminated at all 
times to discourage acts of theft occurring during a mains lighting failure. 
 Emergency supplies 
   Since an emergency occurring in a building may cause the mains supply 
to fail, the emergency lighting should be supplied from a source which 
is independent from the main supply. In most premises the alternative 
power supply would be from batteries, but generators may also be used. 
Generators can have a large capacity and duration, but a major disadvan-
tage is the delay of time while the generator runs up to speed and takes 
over the load. In some premises a delay of more than 5       s is considered 

Basic Electrical Installation Work
340
unacceptable, and in these cases a battery supply is required to supply the 
load until the generator can take over. 
  The emergency lighting supply must have an adequate capacity and rating 
for the speciﬁ ed duration of time (IEE Regulation 313.2). BS 5266 and BS EN 
1838 states that after a battery is discharged by being called into operation 
for its speciﬁ ed duration of time, it should be capable of once again operat-
ing for the speciﬁ ed duration of time following a recharge period of not lon-
ger than 24       h. The duration of time for which the emergency lighting should 
operate will be speciﬁ ed by a statutory authority but is normally 1–3       h. The 
British Standard states that escape lighting should operate for a minimum 
of 1 hour. Standby lighting operation time will depend upon ﬁ nancial con-
siderations and the importance of continuing the process or activity. 
  There are two possible modes of operation for emergency lighting installa-
tions: maintained and non-maintained. 
  MAINTAINED EMERGENCY LIGHTING 
   In a maintained system the emergency lamps are continuously lit using 
the normal supply when this is available, and change over to an alternative 
supply when the mains supply fails. The advantage of this system is that 
the lamps are continuously proven healthy and any failure is immediately 
obvious. It is a wise precaution to ﬁ t a supervisory buzzer in the emergency 
supply to prevent accidental discharge of the batteries, since it is not oth-
erwise obvious which supply is being used.
 Definition  
   In a maintained system the emergency 
lamps are continuously lit using the 
normal supply when this is available, 
and change over to an alternative 
supply when the mains supply fails. 
 Maintained emergency lighting is normally installed in theatres, cinemas, 
discotheques and places of entertainment where the normal lighting may 
be dimmed or extinguished while the building is occupied. The emergency 
supply for this type of installation is often supplied from a central battery, 
the emergency lamps being wired in parallel from the low-voltage supply 
as shown in  Fig. 14.59   . Escape sign lighting units used in commercial facili-
ties should be wired in the maintained mode. 
Transformer
Supply
Rectifier
Emergency
lamps
Emergency
supply
Supervisory
bell
Normally open
relay
 FIGURE 14.59 
 Maintained emergency lighting. 

Electrical installations and wiring systems
341
  NON-MAINTAINED EMERGENCY LIGHTING 
  In a non-maintained system the emergency lamps are only illuminated if 
the normal mains supply fails. Failure of the main supply de-energizes a sole-
noid and a relay connects the emergency lamps to a battery supply, which is 
maintained in a state of readiness by a trickle charge from the normal mains 
supply. When the normal supply is restored, the relay solenoid is energized, 
breaking the relay contacts, which disconnects the emergency lamps, and the 
charger recharges the battery.  Figure 14.60 illustrates this arrangement.
 
Transformer
Supply
Normally
open relay
Rectifier
Emergency
supply
Emergency
lamp
 FIGURE 14.60 
 Non-maintained emergency lighting. 
 Definition  
 In a non-maintained system the emer-
gency lamps are only illuminated if 
the normal mains supply fails. 
  The disadvantage with this type of installation is that broken lamps are not 
detected until they are called into operation in an emergency, unless reg-
ularly maintained. The emergency supply is usually provided by a battery 
contained within the luminaire, together with the charger and relay, mak-
ing the unit self-contained. Self-contained units are cheaper and easier 
to install than a central battery system, but the central battery can have a 
greater capacity and duration, and permit a range of emergency lighting 
luminaires to be installed. 
 Maintenance 
  The contractor installing the emergency lighting should provide a test facil-
ity which is simple to operate and secure against unauthorized interfer-
ence. The emergency lighting installation must be segregated completely 
from any other wiring, so that a fault on the main electrical installation 
cannot damage the emergency lighting installation (IEE Regulation 528.1). 
 Figure 14.30 shows a trunking which provides for segregation of circuits. 
  The batteries used for the emergency supply should be suitable for this pur-
pose. Motor vehicle batteries are not suitable for emergency lighting appli-
cations, except in the starter system of motor-driven generators. The fuel 
supply to a motor-driven generator should be checked. The battery room of 
a central battery system must be well ventilated and, in the case of a motor-
driven generator, adequately heated to ensure rapid starting in cold weather. 

Basic Electrical Installation Work
342
  The British Standard recommends that the full load should be carried by 
the emergency supply for at least 1h in every 6 months. After testing, the 
emergency system must be carefully restored to its normal operative state. 
A record should be kept of each item of equipment and the date of each 
test by a qualiﬁ ed or responsible person. It may be necessary to produce 
the record as evidence of satisfactory compliance with statutory legislation 
to a duly authorized person. 
   Self-contained units are suitable for small installations of up to about 12 
units. The batteries contained within these units should be replaced about 
every 5 years, or as recommended by the manufacturer. 
 Primary cells 
 A primary cell cannot be recharged. Once the active chemicals are 
exhausted, the cell must be discarded.
 Definition  
 A primary cell cannot be recharged. 
Once 
the 
active 
chemicals 
are 
exhausted, the cell must be discarded.    Primary cells, in the form of Leclanche cells, are used extensively as por-
table power sources for radios and torches and have an emf of 1.5       V. Larger 
voltages are achieved by connecting cells in series. Thus, a 6       V supply can 
be provided by connecting four cells in series. 
   Mercury primary cells have an emf of 1.35       V, and can have a very large 
capacity in a small physical size. They have a long shelf life and leakproof 
construction, and are used in watches and hearing aids. 
 Secondary cells 
 A secondary cell has the advantage of being rechargeable. If the cell is 
connected to a suitable electrical supply, electrical energy is stored on the 
plates of the cell as chemical energy. When the cell is connected to a load, 
the chemical energy is converted to electrical energy.
 Definition  
 A secondary cell has the advantage of 
being rechargeable. If the cell is con-
nected to a suitable electrical sup-
ply, electrical energy is stored on the 
plates of the cell as chemical energy. 
   A lead-acid cell is a secondary cell. Each cell delivers about 2       V, and when 
six cells are connected in series a 12       V battery is formed of the type used on 
motor vehicles.  Figure 14.61 shows the construction of a lead-acid battery. 
Negative
connecting bar
Positive
connecting bar
All plates
deeply
ribbed
Negative plate
Separator
Positive plate
 FIGURE 14.61 
 The construction of a lead-acid battery. 

Electrical installations and wiring systems
343
   A lead-acid battery is constructed of lead plates which are deeply ribbed 
to give maximum surface area for a given weight of plate. The plates are 
assembled in groups, with insulating separators between them. The sepa-
rators are made of a porous insulating material, such as wood or ebonite, 
and the whole assembly is immersed in a dilute sulphuric acid solution in 
a plastic container. 
 Battery rating 
  The capacity of a cell to store charge is a measure of the total quantity of 
electricity which it can cause to be displaced around a circuit after being 
fully charged. It is stated in ampere hours, abbreviation Ah, and calculated 
at the 10 h rate which is the steady load current which would completely 
discharge the battery in 10       h. Therefore, a 50 Ah battery will provide a 
steady current of 5       A for 10       h.  
 Maintenance of lead-acid batteries 
●      The plates of the battery must always be covered by the dilute sulph-
uric acid. If the level falls, it must be topped up with distilled water. 
●      Battery connections must always be tight and should be covered 
with a thin coat of petroleum jelly. 
●  The speciﬁ c gravity or relative density of the battery gives the best 
indication of its state of charge. A discharged cell will have a speciﬁ c 
gravity of 1.150, which will rise to 1.280 when fully charged. The spe-
ciﬁ c gravity of a cell can be tested with a hydrometer. 
●      To maintain a battery in good condition it should be regularly 
trickle charged. A rapid charge or discharge encourages the plates to 
buckle, and may cause permanent damage. 
●      The room used to charge a battery must be well ventilated because 
the charged cell gives off hydrogen and oxygen, which are explosive 
in the correct proportions (IEE Regulation 560.6.3). 
  Telephone socket outlets 
  The installation of telecommunications equipment could, for many years, 
only be undertaken by British Telecom engineers, but today an electrical 
contractor may now supply and install telecommunications equipment. 
   On new premises the electrical contractor may install sockets and the asso-
ciated wiring to the point of intended line entry, but the connection of the 
incoming line to the installed master socket must only be made by the tele-
phone company’s engineer. 
   On existing installations, additional secondary sockets may be installed to 
provide an extended plug-in facility as shown in  Fig. 14.62   . Any number of 
secondary sockets may be connected in parallel, but the number of tele-
phones which may be connected at any one time is restricted. 
   Each telephone or extension bell is marked with a ringing equivalence 
number (REN) on the underside. Each exchange line has a maximum 

Basic Electrical Installation Work
344
capacity of REN 4 and therefore, the total REN values of all the connected 
telephones must not exceed four if they are to work correctly. 
   An extension bell may be connected to the installation by connecting the 
two bell wires to terminals 3 and 5 of a telephone socket. The extension bell 
must be of the high impedance type having an REN rating. All equipment 
connected to a BT exchange line must display the green circle of approval. 
  The multi-core cable used for wiring extension socket outlets should 
be of a type intended for use with telephone circuits, which will nor-
mally be between 0.4 and 0.68       mm in cross-section. Telephone cable 
conductors are identiﬁ ed in  Table 14.10    and the individual terminals in 
 Table 14.11   . The conductors should be connected as shown in  Fig. 14.62 . 
Incoming
exchange
line
To next
secondary
socket
Master socket outlet
Secondary socket outlet
Secondary socket outlet
1 G–W
G–W
G–W
G–W
G–W
B–W
B–W
B–W
B–W
B–W
W–B
W–G
O–W
O–W
O–W
O–W
O–W
W–O
W–O
W–O
W–B
W–B
W–B
W–B
W–G
W–G
W–G
W–G
2
4
5
6
3
1
2
4
5
6
3
1
2
4
5
6
3
Multicore cable
 FIGURE 14.62 
 Telephone circuit outlet connection diagram.    
 Table 14.10    Telephone Cable Identiﬁ cation  
 Code 
 Base colour 
 Stripe 
 G–W 
 Green 
 White 
 B–W 
 Blue 
 White 
 O–W 
 Orange 
 White 
 W–O 
 White 
 Orange 
 W–B 
 White 
 Blue 
 W–G 
 White 
 Green 
 
 Table 14.11    Telephone Socket Terminal Identiﬁ cation. Terminals 1 and 
6 are Frequently Unused, and Therefore Four-Core Cable May Normally Be 
Installed. Terminal 4, on the Incoming Exchange Line, Is Only Used on a PBX 
Line for Earth Recall  
 Socket terminal 
 Circuit 
 1 
 Spare 
 2 
 Speech circuit 
 3 
 Bell circuit 
 4 
 Earth recall 
 5 
 Speech circuit 
 6 
 Spare 
 

Electrical installations and wiring systems
345
Telecommunications cables are Band I circuits and must be segregated 
from Band II circuits containing mains cables (IEE Regulations 528.1). 
 Bathroom installations 
 Rooms containing a ﬁ xed bath tub or shower basin are considered an area 
of increased shock risk and, therefore, additional regulations are speciﬁ ed 
in Section 701 of the IEE Regulations. This is to reduce the risk of electric 
shock to people in circumstances where body resistance is lowered because 
of contact with water. The regulations can be summarized as follows: 
●      Socket outlets must not be installed and no provision is made for 
connection of portable appliances unless the socket outlet can be 
ﬁ xed 3 metres horizontally beyond the zone 1 boundary within the 
bath or shower room (IEE Regulation 701.512.4). 
●      Only shaver sockets which comply with BS EN 60742, that is, those 
which contain an isolating transformer, may be installed in zone 
2 or outside the zones in the bath or shower room (IEE Regulation 
701.512.4).
●      All circuits in a bath or shower room, that is both power and lighting, 
must be additionally protected by an RCD having a rated maximum 
operating current of 30       mA (IEE Regulation 701.411.3.3).  
●      There are restrictions as to where appliances, switchgear and wiring 
accessories may be installed. See Zones for bath and shower rooms 
below. 
  ●  Local supplementary equipotential bonding (IEE Regulation 701.415.2) 
must be provided to all gas, water and central heating pipes in addition, 
to metallic baths,  unless the following two requirements are both met : 
 
 (i)  all bathroom circuits, both lighting and power, are protected by 
a 30  mA RCD and 
 
    (ii)  the bath or shower is located in a building with protective 
equipotential bonding in place as described in Fig. 6.7 (IEE 
Regulation 411.3.1.2). 
Note : Local supplementary equipotential bonding may be an additional 
requirement of the  ‘ Local Authority ’  regulations in, for example, licensed 
premises, student accommodation and rented property. 
 Zones for bath and shower rooms 
   Locations that contain a bath or shower are divided in zones or separate 
areas as shown in  Fig. 14.63 . 
  Zone 0 –  the bath tub or shower basin itself, which can contain water and 
is, therefore, the most dangerous zone 
 Zone 1 – the next most dangerous zone in which people stand in water 
  Zone 2 –  the next most dangerous zone in which people might be in con-
tact with water 

Basic Electrical Installation Work
346
  Outside Zones –  people are least likely to be in contact with water but are 
still in a potentially dangerous environment and the gen-
eral Regulations of BS 7671 apply. 
 
 ●  spaces under the bath which are accessible  ‘ only with the use of a 
tool ’ are outside the zones 
 
 ●  spaces under the bath which are accessible  ‘ without the use of a 
tool ’ are zone 1. 
 Electrical equipment and accessories are restricted within the zones. 
 Zone 0 – being the most potentially dangerous zone for all practical pur-
poses, no electrical equipment can be installed in this zone. However, the 
Regulations permit that where SELV ﬁ xed equipment with a rated voltage 
not exceeding 12       V a.c. cannot be located elsewhere, it may be installed in 
this zone (IEE Regulation 701.55). The electrical equipment must have at 
least IP  7, protection against total immersion in water (IEE Regulation 
701.512.2).
  Zone 1 – water heaters, showers and shower pumps and SELV ﬁ xed equip-
ment may be installed in zone 1. The electrical equipment must have 
60 cm
60 cm
60 cm
Outside
zones
2
2
2
2
Zone 1
Zone 1
Zone 0
Zone 0
2.25 m
60 cm
 FIGURE 14.63 
 Bathroom Zone Dimensions. (Any window recess is zone 2.) 

Electrical installations and wiring systems
347
at least IPX4 protection against water splashing from any direction. If the 
electrical equipment may be exposed to water jets from, for example, com-
mercial cleaning equipment, then the electrical equipment must have IPX5 
protection. (The Index of Protection codes were discussed in Chapter 13 
and shown at Fig. 13.3.) 
  Zone 2 – luminaries and fans, and equipment from zone 1 plus shaver 
units to BS EN 60742 may be installed in zone 2. The electrical equipment 
must be suitable for installation in that zone according to the manufactur-
er’s instructions and have at least IPX4 protection against splashing or IPX5 
protection if commercial cleaning is anticipated. 
  Outside Zones – appliances are allowed plus accessories except socket out-
lets unless the location containing the bath or shower is very big and the 
socket outlet can be installed at least 3 m horizontally beyond the zone 1 
boundary (IEE Regulation 701.512.3) and has additional RCD protection 
(IEE Regulation 701.411.3.3). 
 If underﬂ oor heating is installed in these areas it must have an overall 
earthed metallic grid or the heating cable must have an earthed metal-
lic sheath, which is connected to the protective conductor of the supply 
circuit (IEE Regulation 701.753). 
 Supplementary equipotential bonding 
   Modern plumbing methods make considerable use of non-metals (PTFE 
tape on joints, for example). Therefore, the metalwork of water and gas 
installations cannot be relied upon to be continuous throughout. 
  The IEE Regulations describe the need to consider additional protection 
by supplementary equipotential bonding in situations where there is a 
high risk of electric shock (e.g. in kitchens and bathrooms) (IEE Regulation 
415.2).
   In kitchens, supplementary bonding of hot and cold taps, sink tops and 
exposed water and gas pipes is only required if an earth continuity test 
proves that they are not already effectively and reliably connected to the 
protective equipotential bonding, having negligible impedance, by the 
soldered pipe ﬁ ttings of the installation. If the test proves unsatisfactory, 
the metalwork must be bonded using a single-core copper conductor with 
PVC green/yellow insulation, which will normally be 4  mm 2 for domestic 
installations but must comply with Regulation 543.1.1. 
   In rooms containing a ﬁ xed bath or shower, supplementary equipotential 
bonding conductors must  be installed to reduce to a minimum the risk of 
an electric shock unless the following  two conditions are met: 
 (i)  all bathroom circuits are protected by a fuse or MCB plus a 30  mA 
RCD and 
    (ii)      the bathroom is located in a building with a protective equipoten-
tial bonding system in place (IEE Regulation 701.415.2). Such a sys-
tem is shown in Fig. 6.7. 
 Key Fact  
 Bathrooms 
   All bathroom circuits must have 
additional RCD protection both power 
and lighting. 

Basic Electrical Installation Work
348
   Bonding conductors in domestic premises will normally be of 4       mm 2 cop-
per with PVC insulation to comply with Regulation 543.1.1 and must be 
connected between all exposed metalwork (e.g. between metal baths, bath 
and sink taps, shower ﬁ ttings, metal waste pipes and radiators, as shown in 
 Fig. 14.64 .
Pipe
brackets
Light pull switch
Supplementary bonding conductor
Water-pipe
 FIGURE 14.64 
 Supplementary bonding in bathrooms to metal pipework. 
  The bonding connection must be made to a cleaned pipe, using a suitable 
bonding clip. Fixed at or near the connection must be a permanent label 
saying  ‘ Safety electrical connection – do not remove ’  (Regulation 514.3) as 
shown in  Fig. 14.65 . 
SAFETY ELECTRICAL
CONNECTION
DO NOT REMOVE
Safety label
Earth clamp
 FIGURE 14.65 
 Typical earth bonding clamp. 

Electrical installations and wiring systems
349
 Inspection and testing techniques 
 The testing of an installation implies the use of instruments to obtain 
readings. However, a test is unlikely to identify a cracked socket outlet, a 
chipped or loose switch plate, a missing conduit-box lid or saddle, so it is 
also necessary to make a visual inspection of the installation.
 Definition  
  The testing of an installation implies 
the use of instruments to obtain 
readings. However, a test is unlikely 
to identify a cracked socket outlet, 
a chipped or loose switch plate, a 
missing conduit-box lid or saddle, so 
it is also necessary to make a visual 
inspection of the installation. 
   All new installations must be inspected and tested during erection and 
upon completion before being put into service. All existing installations
should be periodically inspected and tested to ensure that they are safe 
and meet the regulations (IEE Regulations 610 to 634).
 Definition  
 All existing installations should be 
periodically inspected and tested to 
ensure that they are safe and meet 
the regulations of the IEE (Regulations 
610 to 634). 
  The method used to test an installation may inject a current into the sys-
tem. This current must not cause danger to any person or equipment in 
contact with the installation, even if the circuit being tested is faulty. The 
test procedures must be followed carefully and in the correct sequence, as 
indicated by Regulation 612.1. This ensures that the protective conductors 
are correctly connected and secure before the circuit is energized. 
  Visual inspection 
  The installation must be visually inspected before testing begins. The 
aim of the visual inspection is to conﬁ rm that all equipment and acces-
sories are undamaged and comply with the relevant British and European 
Standards, and also that the installation has been securely and correctly 
erected. Regulation 611.3 gives a checklist for the initial visual inspection 
of an installation, including:
 Definition  
   The installation must be visually 
inspected before testing begins. The 
aim of the visual inspection is to con-
fi rm that all equipment and accesso-
ries are undamaged and comply with 
the relevant British and European 
Standards, and also that the installa-
tion has been securely and correctly 
erected. 
●  connection of conductors 
●  identiﬁ cation of conductors 
●  routing of cables in safe zones 
●  selection of conductors for current carrying capacity and volt drop 
●      connection of single-pole devices for protection or switching in 
phase conductors only 
●      correct connection of socket outlets, lampholders, accessories and 
equipment
●  presence of ﬁ re barriers, suitable seals and protection against ther-
mal effects 
●  methods of  ‘ basic protection ’ against electric shock, including the 
insulation of live parts and placement of live parts out of reach by 
ﬁ tting appropriate barriers and enclosures 
●  methods of  ‘ fault protection ’ against electric shock including the 
presence of earthing conductors for both protective bonding and 
supplementary bonding. 
●  prevention of detrimental inﬂ uences (e.g. corrosion) 
●  presence of appropriate devices for isolation and switching 
●  presence of undervoltage protection devices 
 Key Fact  
 Testing 
 ●  
 All new installations must be 
inspected and tested during 
erection and upon completion 
 ● 
 All existing installations must be 
inspected and tested periodically 
 ● 
 IEE Regulations 610 to 634. 

Basic Electrical Installation Work
350
●  choice and setting of protective devices 
●  labelling of circuits, fuses, switches and terminals 
●      selection of equipment and protective measures appropriate to 
external inﬂ uences 
●  adequate access to switchgear and equipment 
●  presence of danger notices and other warning notices 
●  presence of diagrams, instruction and similar information 
●  appropriate erection method. 
 Safety First  
 Working live 
 ● 
N ever work  ‘ live ’ 
 ● 
 Some  ‘ live testing ’ is allowed by 
competent persons 
 ● 
 Otherwise, isolate and secure the 
isolation 
 ● 
 Prove the supply  ‘ dead ’ before 
starting work. 
  The checklist is a guide, it is not exhaustive or detailed, and should be used 
to identify relevant items for inspection, which can then be expanded 
upon. For example, the ﬁ rst item on the checklist, connection of conduc-
tors, might be further expanded to include the following: 
●  Are connections secure? 
●  Are connections correct? (conductor identiﬁ cation) 
●      Is the cable adequately supported so that no strain is placed on the 
connections?
●  Does the outer sheath enter the accessory? 
●  Is the insulation undamaged? 
●  Does the insulation proceed up to but not  into the connection? 
 This is repeated for each appropriate item on the checklist. 
  Those tests which are relevant to the installation must then be carried out 
in the sequence given in Regulation 612.1 and the  On Site Guide  for rea-
sons of safety and accuracy. These tests are as follows: 
Before the supply is connected
 1.  Test for continuity of protective conductors, including protective 
equipotential and supplementary bonding. 
 2.  Test the continuity of all ring ﬁ nal circuit conductors. 
 3.  Test for insulation resistance. 
 4.  Test for polarity using the continuity method. 
 5.  Test the earth electrode resistance. 
With the supply connected
 6.  Recheck polarity using a voltmeter or approved test lamp. 
    7.     Test the earth fault loop impedance.  
    8.     Carry out functional testing (e.g. operation of RCDs).    
   If any test fails to comply with the Regulations, then  all  the preceding tests 
must be repeated after the fault has been rectiﬁ ed. This is because the ear-
lier test results may have been inﬂ uenced by the fault (Regulation 612.1). 

Electrical installations and wiring systems
351
  There is an increased use of electronic devices in electrical installation 
work, for example, in dimmer switches and ignitor circuits of discharge 
lamps. These devices should temporarily be disconnected so that they are 
not damaged by the test voltage of, for example, the insulation resistance 
test (Regulation 612.3). 
 Approved test instruments 
 The test instruments and test leads used by the electrician for testing an 
electrical installation must meet all the requirements of the relevant regu-
lations. The Health and Safety Executive has published Guidance Notes GS 
38 for test equipment used by electricians. The IEE Regulations (BS 7671) 
also specify the test voltage or current required to carry out particular tests 
satisfactorily. All test equipment must be chosen in accordance with the 
relevant parts of BS EN 61557. All testing must, therefore, be carried out 
using an  ‘ approved ’  test instrument if the test results are to be valid. The 
test instrument must also carry a calibration certiﬁ cate, otherwise the 
recorded results may be void.  Calibration certiﬁ cates usually last for a year. 
Test instruments must, therefore, be tested and recalibrated each year by an 
approved supplier . This will maintain the accuracy of the instrument to an 
acceptable level, usually within 2% of the true value.
 Definition  
  The test instruments and test leads 
used by the electrician for testing 
an electrical installation must meet 
all the requirements of the relevant 
regulations. 
   Modern digital test instruments are reasonably robust, but to maintain 
them in good working order they must be treated with care. An approved 
test instrument costs equally as much as a good-quality camera; it should, 
therefore, receive the same care and consideration. Let us look at the 
requirements of four often used test meters. 
  CONTINUITY TESTER 
  To measure accurately the resistance of the conductors in an electrical 
installation we must use an instrument which is capable of producing an 
open circuit voltage of between 4 and 24       V a.c. or d.c., and deliver a short-
circuit current of not less than 200  mA (Regulation 612.2.1). The functions 
of continuity testing and insulation resistance testing are usually com-
bined in one test instrument. 
  INSULATION RESISTANCE TESTER 
  The test instrument must be capable of detecting insulation leakage 
between live conductors and between live conductors and earth. To do this 
and comply with Regulation 612.3 the test instrument must be capable of 
producing a test voltage of 250  V, 500  V or 1000  V and deliver an output cur-
rent of not less than 1  mA at its normal voltage. 
  EARTH FAULT LOOP IMPEDANCE TESTER 
  The test instrument must be capable of delivering fault currents as high as 
25       A for up to 40       ms using the supply voltage. During the test, the instru-
ment does an Ohm’s law calculation and displays the test result as a resist-
ance reading. 
 Definition  
   All testing must, therefore, be carried 
out using an  ‘ approved ’ test instru-
ment if the test results are to be valid. 
The test instrument must also carry a 
calibration certifi cate, otherwise the 
recorded results may be void. 

Basic Electrical Installation Work
352
  RCD TESTER 
  Where circuits are protected by an RCD we must carry out a test to ensure 
that the device will operate very quickly under fault conditions and within 
the time limits set by the IEE Regulations. The instrument must, therefore, 
simulate a fault and measure the time taken for the RCD to operate. The 
instrument is, therefore, calibrated to give a reading measured in millisec-
onds to an in-service accuracy of 10%. 
   If you purchase good-quality  ‘ approved ’  test instruments and leads from 
specialist manufacturers they will meet all the Regulations and Standards 
and therefore give valid test results. However, to carry out all the tests 
required by the IEE Regulations will require a number of test instruments 
and this will represent a major capital investment in the region of £1000. 
 Let us now consider the individual tests. 
 1 Testing the continuity of protective conductors (612.2) 
  The object of the test is to ensure that the CPC is correctly connected, is 
electrically sound and has a total resistance which is low enough to per-
mit the overcurrent protective device to operate within the disconnection 
time requirements of Regulation 411.4.6, should an earth fault occur. Every 
protective conductor must be separately tested from the consumer’s main 
protective earthing terminal to verify that it is electrically sound and cor-
rectly connected, including the protective equipotential bonding conduc-
tors and supplementary bonding conductors. 
   A d.c. test using an ohmmeter continuity tester is suitable where the protec-
tive conductors are of copper or aluminium up to 35       mm 2 . The test is made 
with the supply disconnected, measuring from the consumer’s main pro-
tective earthing terminal to the far end of each CPC, as shown in  Fig. 14.66   . 
Lights
Switches
Sockets
Extraneous
metal
Tester
Long test lead
Consumer’s
unit
 FIGURE 14.66 
 Testing continuity of protective conductors. 

Electrical installations and wiring systems
353
The resistance of the long test lead is subtracted from these readings to 
give the resistance value of the CPC. The result is recorded on an installa-
tion schedule such as that given in Appendix 6 of the IEE Regulations. 
  A satisfactory test result for the bonding conductors will be in the order of 
0.05 Ω or less (IEE Guidance Note 3).
  Where steel conduit or trunking forms the protective conductor, the stan-
dard test described above may be used, but additionally the enclosure must 
be visually checked along its length to verify the integrity of all the joints. 
   If the inspecting engineer has grounds to question the soundness and 
quality of these joints then the phase–earth loop impedance test described 
later in this chapter should be carried out. 
   If, after carrying out this further test, the inspecting engineer still questions 
the quality and soundness of the protective conductor formed by the metallic 
conduit or trunking then a further test can be done using an a.c. voltage not 
greater than 50       V at the frequency of the installation and a current approach-
ing 1.5 times the design current of the circuit, but not greater than 25  A. 
  This test can be done using a low-voltage transformer and suitably con-
nected ammeters and voltmeters, but a number of commercial instruments 
are available such as the Clare tester, which give a direct reading in ohms. 
   Because fault currents will ﬂ ow around the earth fault loop path, the 
measured resistance values must be low enough to allow the overcurrent 
protective device to operate quickly. For a satisfactory test result, the resist-
ance of the protective conductor should be consistent with those values 
calculated for a line conductor of similar length and cross-sectional area. 
Values of resistance per metre for copper and aluminium conductors are 
shown in Table 12.1. The resistances of some other metallic containers are 
given in  Table 14.12   .
 Example 
  The CPC for a ring fi nal circuit is formed by a 1.5  mm 2 copper conductor of 50  m approximate 
length. Determine a satisfactory continuity test value for the CPC using the value given in 
Table 9A of the  On Site Guide . From Table 9A (shown in Table 12.1 of Chapter 12). 
Resistance/metre for a
 mm  Copper conductor
m /m
Th
1 5
12 10
2
.
.

Ω
erefore,
the resistance of 
 mm
50
50
12 10
10
0 605
3





.
.
Ω
 Table 14.12    Resistance Values of Some Metallic Containers  
 Metallic sheath 
 Size (mm) 
 Resistance at 20°C (m Ω /m) 
 Conduit 
 20 
 1.25 
 25 
 1.14 
 32 
 0.85 
 Trunking 
 50     50 
 0.949 
 75    75 
 0.526 
 100     100 
 0.337 

Basic Electrical Installation Work
354
  The protective conductor resistance values calculated by this method can only be an 
approximation since the length of the CPC can only be estimated. Therefore, in this case, a 
satisfactory test result would be obtained if the resistance of the protective conductor was 
about 0.6  Ω . A more precise result is indicated by the earth fault loop impedance test which is 
carried out later in the sequence of tests. 
 2 Testing for continuity of ring ﬁ nal circuit conductors
612.2.2 
  The object of the test is to ensure that all ring circuit cables are continu-
ous around the ring, that is, that there are no breaks and no interconnec-
tions in the ring and that all connections are electrically and mechanically 
sound. This test also veriﬁ es the polarity of each socket outlet. 
  The test is made with the supply disconnected, using an ohmmeter as 
follows: 
   Disconnect and separate the conductors of both legs of the ring at the 
main fuse. There are three steps to this test. 
Step 1
   Measure the resistance of the phase conductors (L 1  and L 2 ), the neutral 
conductors (N 1  and N 2 ) and the protective conductors (E 1 and E 2 ) at the 
mains position as shown in  Fig. 14.67   . End-to-end live and neutral con-
ductor readings should be approximately the same (i.e. within 0.05       Ω) if the 
ring is continuous. The protective conductor reading will be 1.67 times as 
great as these readings if 2.5/1.5       mm cable is used. Record the results on a 
table such as that shown in  Table 14.13 . 
Step 2
  The live and neutral conductors should now be temporarily joined together as 
shown in  Fig. 14.68   . An ohmmeter reading should then be taken between live 
and neutral at  every  socket outlet on the ring circuit. The readings obtained 
should be substantially the same, provided that there are no breaks or mul-
tiple loops in the ring. Each reading should have a value of approximately
 
 
 Table 14.13    Table Which May Be Used to Record the Readings Taken 
When Carrying Out the Continuity of Ring Final Circuit Conductors Tests 
According to IEE Regulation 612.2.2  
 Test 
 Ohmmeter 
connected to 
 Ohmmeter readings 
 This gives a value 
for 
 Step 1 
 L 1 and L 2 
 r 1 
 N 1 and N 2 
 
 
 E 1 and E 2 
 r 2 
 Step 2 
 Live and neutral 
at each socket 
 
 
 Step 3 
 Live and earth at 
each socket 
 R 1     R 2 
 As a check ( R 1    R 2 ) value should equal 
  r 1    r 2 /4 
 
L1
E1
N1
L2
E2
N2
Ohm-
meter
L2
L1
N2
N1
E2
E1
Ohm-
meter
 FIGURE 14.67 
 Step 1 test: measuring the resistance of phase, 
neutral and protective conductors. 

Electrical installations and wiring systems
355
half the live and neutral ohmmeter readings measured in step 1 of this test. 
Sockets connected as a spur will have a slightly higher value of resistance 
because they are fed by only one cable, while each socket on the ring is fed by 
two cables. Record the results on a table such as that shown in  Table 14.13 . 
Step 3
  Where the CPC is wired as a ring, for example where twin and earth cables 
or plastic conduit is used to wire the ring, temporarily join the live and 
CPCs together as shown in  Fig. 14.69   . An ohmmeter reading should then be 
taken between live and earth at  every  socket outlet on the ring. The read-
ings obtained should be substantially the same provided that there are no 
breaks or multiple loops in the ring. This value is equal to  R1  R2  for the 
circuit. Record the results on an installation schedule such as that given in 
Appendix 6 of the IEE Regulations or a table such as that shown in  Table 
14.13 . The step 3 value of  R1  R2  should be equal to ( r1  r2 )/4, where  r1
and r2 are the ohmmeter readings from step 1 of this test (see  Table 14.13 ). 
 3 Testing insulation resistance (612.3) 
  The object of the test is to verify that the quality of the insulation is sat-
isfactory and has not deteriorated or short circuited. The test should be 
made at the consumer’s unit with the mains switch off, all fuses in place 
and all switches closed. Neon lamps, capacitors and electronic circuits 
L1
E1
N1
L2
E2
N2
L2
L1
N2
N1
E2
E1
Ohm-
meter
 FIGURE 14.68 
 Step 2 test: connection of mains conductors and 
test circuit conditions. 
L1
E1
N1
L2
E2
N2
L2
L1
N2
N1
E2
E1
Ohm-
meter
 FIGURE 14.69 
 Step 3 test: connection of mains conductors and 
test circuit conditions. 

Basic Electrical Installation Work
356
should be disconnected, since they will respectively glow, charge up or be 
damaged by the test. 
 There are two tests to be carried out using an insulation resistance tester 
which must have a test voltage of 500       V d.c. for 230       V and 400       V installa-
tions. These are line and neutral conductors to earth and between line 
conductors. The procedures are: 
Phase and neutral conductors to earth
 1.  Remove all lamps. 
 2.  Close all switches and circuit breakers. 
 3.  Disconnect appliances. 
 4.  Test separately between the line conductor and earth,  and between 
the neutral conductor and earth, for  every  distribution circuit at the 
consumer’s unit as shown in  Fig. 14.70   (a). Record the results on a 
schedule of test results such as that given in Appendix 6 of the IEE 
Regulations. 
Between line conductors
 1.  Remove all lamps. 
 2.  Close all switches and circuit breakers. 
 3.  Disconnect appliances. 
  4.  Test between line and neutral conductors of  every distribution circuit 
at the consumer’s unit as shown in  Fig. 14.70 (b) and record the result.  
  The insulation resistance readings for each test must be not less than 
1.0  M Ω for a satisfactory result (IEE Regulation 612.3.2). 
  Where the circuit includes electronic equipment which might be damaged 
by the insulation resistance test, a measurement between all live conduc-
tors (i.e. live and neutral conductors connected together) and the earthing 
arrangements may be made. The insulation resistance of these tests should 
be not less than 1.0  M Ω (IEE Regulation 612.3.3). 
 Although an insulation resistance reading of 1.0  M Ω  complies with the 
Regulations, the IEE Guidance Notes tell us that much higher values than 
this can be expected and that a reading of less than 2       M Ω  might indicate a 
latent but not yet visible fault in the installation. In these cases each circuit 
should be separately tested to obtain a reading greater than 2  M Ω . 
 4 Testing polarity (612.6) 
  The object of this test is to verify that all fuses, circuit breakers and switches 
are connected in the line or live conductor only, and that all socket outlets 
are correctly wired and Edison screw-type lampholders have the centre 
contact connected to the live conductor. It is important to make a polarity 
test on the installation since a visual inspection will only indicate conduc-
tor identiﬁ cation. 
To final circuits
L
N
Tester
(a)
 FIGURE 14.70 
      Insulation resistance test.      
To final circuits
L
N
Tester
(b)

Electrical installations and wiring systems
357
  The test is done with the supply disconnected using an ohmmeter or con-
tinuity tester as follows: 
 1.  Switch off the supply at the main switch. 
    2.     Remove all lamps and appliances.  
 3.  Fix a temporary link  between the line and earth connections on the 
consumer’s side of the main switch. 
 4.  Test between the  ‘ common ’ terminal and earth at each switch 
position.
    5.     Test between the centre pin of any Edison screw lampholders and 
any convenient earth connection. 
    6.     Test between the live pin (i.e. the pin to the right of earth) and earth 
at each socket outlet as shown in  Fig. 14.71 . 
   For a satisfactory test result the ohmmeter or continuity meter should read 
very close to zero for each test. 
Remove the test link  and record the results on a schedule of test results such 
as that given in Appendix 6 of the IEE Regulations. 
 5 Testing earth electrode resistance (612.7) 
   Low-voltage supplies having earthing arrangements which are indepen-
dent of the supply cable are classiﬁ ed as TT systems. For this type of sup-
ply it is necessary to sink an earth electrode into the general mass of earth, 
which then forms a part of the earth return in conjunction with an RCD. 
Lights
Switches
Sockets
Link
L
N
Tester
C
C
C
 FIGURE 14.71 
 Polarity test. 

Basic Electrical Installation Work
358
To verify the resistance of an electrode used in this way, the following test 
method may be applied: 
 1.  Disconnect the installation protective equipotential bonding from 
the earth electrode to ensure that the test current passes only 
through the earth electrode. 
 2.  Switch off the consumer’s unit to isolate the installation. 
    3.     Using a line earth loop impedance tester, test between the incoming 
line conductor and the earth electrode. 
 4.  Reconnect the protective bonding conductors when the test is 
completed.    
   Record the result on a schedule of test results such as that given in 
Appendix 6 of the IEE Regulations. 
  The IEE Guidance Note 3 tells us that an acceptable value for the measure-
ment of the earth electrode resistance will be about 200  Ω or less. 
 Providing the ﬁ rst ﬁ ve tests were satisfactory, the supply may now be 
switched on and the ﬁ nal tests completed with the supply connected. 
 6 Testing polarity: Supply connected 
   Using an approved voltmeter or test lamp and probes which comply with 
the HSE Guidance Note GS38, again carry out a polarity test to verify that 
all fuses, circuit breakers and switches are connected in the live conductor. 
Test from the common terminal of switches to earth, the live pin of each 
socket outlet to earth and the centre pin of any Edison screw lampholders 
to earth. In each case the voltmeter or test lamp should indicate the supply 
voltage for a satisfactory result. 
 7 Testing earth fault loop impedance (supply connected) 
(612.9) 
  The object of this test is to verify that the impedance of the whole earth 
fault current loop line to earth is low enough to allow the overcurrent pro-
tective device to operate within the disconnection time requirements of 
Regulations 411.3.2.2 and 411.4.6 and 7, should a fault occur. 
  The whole earth fault current loop examined by this test is comprised of all 
the installation protective conductors, the protective earthing terminal and 
protective conductors, the earthed neutral point and the secondary wind-
ing of the supply transformer and the line conductor from the transformer 
to the point of the fault in the installation. 
 The test will, in most cases, be done with a purpose-made line earth loop 
impedance tester which circulates a current in excess of 10       A around the 
loop for a very short time, so reducing the danger of a faulty circuit. The 
test is made with the supply switched on, and carried out from the furthest 
point of every ﬁ nal circuit, including lighting, socket outlets and any ﬁ xed 
appliances. Record the results on a schedule of test results. 

Electrical installations and wiring systems
359
   Purpose-built testers give a readout in ohms and a satisfactory result is 
obtained when the loop impedance does not exceed the appropriate val-
ues given in Tables 41.2 and 41.3 of the IEE Regulations, see also Table 12.2. 
in Chapter 12. 
 8 Additional Protection: testing of RCD: Supply connected 
(612.13) 
  The object of the test is to verify the effectiveness of the RCD, that it is oper-
ating with the correct sensitivity and proving the integrity of the electrical 
and mechanical elements. The test must simulate an appropriate fault con-
dition and be independent of any test facility incorporated in the device. 
 When carrying out the test, all loads normally supplied through the device 
are disconnected. 
  The testing of a ring circuit protected by a general-purpose RCD to BS EN 
61008 in a split-board consumer unit is carried out as follows: 
    1.     Using the standard lead supplied with the test instrument, disconnect 
all other loads and plug in the test lead to the socket at the centre of 
the ring (i.e. the socket at the furthest point from the source of supply).  
 2.  Set the test instrument to the tripping current of the device and at a 
phase angle of 0°. 
    3.     Press the test button – the RCD should trip and disconnect the sup-
ply within 200  ms. 
    4.     Change the phase angle from 0° to 180° and press the test button 
once again. The RCD should again trip within 200       ms. Record the 
highest value of these two results on a schedule of test results such 
as that given in Appendix 6 of the IEE Regulations. 
    5.     Now set the test instrument to 50% of the rated tripping current of 
the RCD and press the test button. The RCD should  not trip within 2  s. 
This test is testing the RCD for inconvenience  or nuisance tripping.  
    6.     Finally, the effective operation of the test button incorporated within 
the RCD should be tested to prove the integrity of the mechanical 
elements in the tripping device. This test should be repeated every 3 
months. 
 If the RCD fails any of the above tests it should be changed for a new one. 
  Where the RCD has a rated tripping current not exceeding 30       mA and 
has been installed to reduce the risk associated with  ‘ basic ’  and or  ‘ fault ’  
protection as indicated in Regulation 411.1, a residual current of 150       mA 
should cause the circuit breaker to open within 40  ms. 
 Certiﬁ cation and reporting 
   Following the inspection and testing of an installation, a certiﬁ cate should 
be given by the electrical contractor or responsible person to the person 
ordering the work (Chapters 62 and 63 of the IEE Regulations). 

Basic Electrical Installation Work
360
 The certiﬁ cate should be based upon the model form set out in Appendix 
6 of the IEE Regulations. It should include the test values which verify that 
the installation complies with the regulations for electrical installations at 
the time of testing. 
 An  ‘ Electrical Installation certiﬁ cate ’  should be used for the initial certiﬁ -
cation of a new electrical installation or for an alteration or addition to an 
existing installation. 
   All installations should be tested and inspected periodically and a  ‘ periodic 
inspection ’ certiﬁ cate issued. Suggested frequency of periodic inspections 
are given below: 
●  domestic installations  –  10 years 
●  commercial installations  –  5 years 
●  industrial installations  –  3 years 
●  agricultural installations  –  3 years 
●  caravan installations  –  3 years 
●  caravan site installations  –  1 year 
●  temporary installations on construction sites  –  3 months 
   See Table 3.2 of IEE Guidance Note 3 for a full list of the maximum period 
between inspections for all types of installation. 
 Construction site safety 
   In this chapter we have looked at many different types of electrical instal-
lations and wiring systems. Most of this type of work is carried out along-
side other trades as a part of the construction process.     Electricians have an 
important part to play in any construction project. However, a construc-
tion site has the potential to be hazardous because of the temporary and 
changing nature of the building environment. We have looked at the com-
mon causes of accidents at work and how to control the risks associated 
with various hazards in earlier chapters of this book. To make your work 
environment safe always :
●  behave responsibly and sensibly 
●  assess the hazards before starting work 
●      wear appropriate personal protective equipment (PPE) and take all 
necessary precautions 
●  keep you work area clean and tidy and use barriers to isolate poten-
tial hazards 
●  carry out a safe isolation procedure and prove the supply  ‘ dead ’ before 
beginning work on  ‘ live ’  circuits or equipment. While some  ‘ live test-
ing ’ is permitted by  ‘ competent ’ persons,  ‘ live working ’ is not per-
missible under the Electricity at Work Regulations. Secure electrical 

Electrical installations and wiring systems
361
isolation is discussed in Chapter 8 and a voltage indicator, which is 
suitable for proving the supply  ‘ dead ’ , is shown at Fig. 8.10. 
●  when the job is ﬁ nished, have a good clean up and dispose of all 
waste materials responsibly. What goes into the skip for normal 
disposal is usually a matter of common sense, but under the new 
Hazardous Waste Regulations ﬂ uorescent tubes and lamps are clas-
siﬁ ed as hazardous and the responsible way to dispose of these is 
to recycle them. In Chapter 8 under the sub-heading  ‘ Disposing of 
Waste ’ we discussed this topic in detail. 
 Key Facts  
 Waste 
 ● 
 clean up before you leave the job 
 ● 
 put waste material in the correct 
skip 
 ● 
 recycle used tubes and lamps 
 ● 
 get rid of waste responsibly. 

  When you have completed these questions, check out the answers at the 
back of the book. 
 Note : more than one multiple choice answer may be correct. 
 Check your Understanding 
 1.  An electricity supply which uses the cable sheath to provide an earth is 
called a: 
  a.   PME supply  
  b.  TN-S system  
  c.  TN-C-S system  
  d.  TT system.  
 2.  An electricity supply in which the protective and neutral functions are 
combined is called: 
  a.  PME system  
  b.  TN-S system  
  c.  TN-C-S system  
  d.  TT system.  
 3.  An electricity supply in which the earthing arrangements must be 
provided by the consumer is called a: 
  a.  PME system  
  b.  TN-S system  
  c.  TN-C-S system  
  d.  TT system.  
 4.  The main lighting circuit in a room having only one entrance would 
probably be: 
  a.  pull switch control  
  b.  intermediate switch control  
  c.   one-way switch control  
  d.   two-way switch control.  
  5.  The main lighting circuit in a room having two entrances would 
probably be: 
  a.   pull switch control  
  b.  intermediate switch control  
  c.   one-way switch control  
  d.   two-way switch control.  
  6.  The main lighting in a long corridor with many switches would
probably be: 
  a.  pull switch control  
  b.  intermediate switch control  
  c.   one-way switch control  
  d.   two-way switch control.  

Ch 14
363
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply
To 3 phase motor
 7.   Identify the energy-efﬁ cient lamps on the following list: 
   a.  GLS lamp  
   b.   CFLs  
   c.  fluorescent tubes  
   d.  mini-spots.  
 8.  A PVC insulated and sheathed wiring system would be suitable for the 
  following type of installation: 
   a.  commercial  
   b.   domestic  
   c.  horticultural  
   d.  industrial.  
 9.  A PVC conduit installation would be suitable for the following type of
  installation: 
   a.  commercial  
   b.   domestic  
   c.  horticultural  
   d.  industrial.  
 10.   A steel conduit installation would be suitable for the following type of
  installation: 
   a.  commercial  
   b.   domestic  
   c.  horticultural  
   d.  industrial.  
  11.   A steel trunking installation would be suitable for the following type of
  installation: 
   a.  commercial  
   b.   domestic  
   c.  horticultural  
   d.  industrial.  
 12.   Which of the following ﬁ xing methods would be suitable for holding a
  lightweight load on a plasterboard partition: 
   a.  cable clip  
   b.   Rawlbolt  
   c.  screw fixing to plastic plug  
   d.  spring toggle.  

 13.  Which of the following ﬁ xing methods would be suitable for holding a
  medium weight load on to a brick wall: 
   a.   cable clip  
   b.  Rawlbolt  
   c.  screw fixing to plastic plug  
   d.  spring toggle.  
 14.  Which of the following ﬁ xing methods would be suitable for holding a
   PVC insulated and sheathed cable on to a wood surface such as a 
ceiling joist: 
   a.   cable clip  
   b.  Rawlbolt  
   c.  screw fixing to plastic plug  
   d.  spring toggle.  
 15.  Which of the following ﬁ xing methods would be suitable for securing a
  heavy electric motor to a concrete bed: 
   a.   cable clip  
   b.  Rawlbolt  
   c.  screw fixing to plastic plug  
   d.  spring toggle.  
 16.  Electrical supplies on construction sites for portable tools should 
  be at: 
   a.  25   V  
   b.  110   V  
   c.  230    V  
   d.  400   V.  
 17.  Electric supplies on construction sites for major items such as cranes
  should be at: 
   a.  25   V  
   b.  110   V  
   c.  230   V  
   d.  400   V.  
 18.  Electrical supplies on construction sites for site ofﬁ ces should be at: 
   a.  25   V  
   b.  110   V  
   c.  230   V  
   d.  400   V.  

Ch 14
365
U
V
W
6
6
6
2
2
2
C1
L1
L2
L3
C1
2
C3
4
5
6
To 3 phase supply
To 3 phase motor
 19.   Every caravan pitch must have at least one 16   A socket outlet for
  connection to a caravan. The socket outlet must be: 
   a.  of the industrial type  
   b.   protected from overcurrent  
   c.  protected additionally by an RCD  
   d.  buried at a depth of 600   mm  .
 20.   All ﬁ nal circuits to a bathroom, both power and lighting, must have: 
   a.  overcurrent protection  
   b.   RCD protection  
   c.  IPX7 protection  
   d.  Zone 1 protection . 
 21.   Identify from the list below the test which is used to verify that all fuses,
  circuit breakers and switches are connected in the line conductor: 
   a.  continuity test  
   b.   earth fault loop impedance  
   c.  functional test  
   d.  polarity test .
 22.   The Electricity at Work Regulations state that: 
   a.  everyone may work  ‘ live ’  
   b.   no one may work  ‘ live ’  
   c.   only competent people may work  ‘ live ’  
   d.  only instructed and skilled people may work  ‘ live ’.  
 23.   Use a sketch with notes of explanation to show the earthing and 
protective bonding arrangements at the mains intake position of a 
230    V cable sheath supply.  
 24.   Use a sketch with notes of explanation to show the earthing and 
protective bonding arrangements at the mains intake position of a 
230    V TT system. 
 25.   State the advantages of a conduit trunking and tray cable enclosure 
system for a commercial installation such as a shopping centre.  
 26.   Compare PVC/SWA cables with MI cables and give their advantages, 
disadvantages and typical applications.  
 27.   Use a sketch with notes of explanation to show how mini-trunking and 
skirting trunking could be used to contain all the electrical supplies in a 
school’s computing classroom.  

 28.  Explain the meaning of  ‘ segregation ’ of circuits.  
 29.  Use a sketch with notes of explanation to show how trunking and 
tray may be suspended from the girders of a building structure by 
appropriate brackets.  
 30.  State ﬁ ve regulations which are speciﬁ cally relevant to special 
installations or locations on agricultural premises.  
 31.  State ﬁ ve regulations which are speciﬁ cally relevant to special 
installations or locations on horticultural premises.  
 32.  State ﬁ ve regulations which are speciﬁ cally relevant to special 
installations or locations on caravan parks and caravans.  
 33.  Use a sketch to show how the computer power supplies of question 27 
above should be connected.  
 34.  Very brieﬂ y state the meaning of:  
  
●  noise  
  
●  clean supplies and  
  
●  secure supplies 
  
●  with regard to computer power supplies.  
 38.  In ﬁ ve brief statements summarize the main requirements of 
emergency lighting.  
 39.  In ﬁ ve brief statements summarize the main requirements of bathroom 
electrical installations.  
 40.  Use bullet points to state why the IEE Regulations require all new 
installations to be both inspected and tested.  
 41.  Use bullet points to describe a safe isolation procedure.  
 42.  Who can carry out live testing? 
  Why is live working not allowed?  
 43.  Why do we carry out a continuity of protective conductors test? 
  State the values of a satisfactory test result.  
 44.  Why do we carry out an insulation resistance test? 
  State the values of a satisfactory test result.  
 45.  Why do we carry out a polarity test? 
  State the values or indications of a satisfactory result.  

 Answers to Check 
your understanding  
 
  Chapter 1 
 1.  d 
 2.  a 
 3.  a, b 
 4.  b, c 
  5.  d 
 6.  d 
 7.  d 
 8.  c 
 9.  a, b 
 10.  b, c, d 
 11.  a, b 
 12.  c, d 
 13.  b, c, d 
 14.  c, d 
 15.  c 
 16.  A 
 
 
17 to 25 – answers in text of Chapter 1.
 Chapter 2 
 1.  d 
 2.  a 
 3.  c 
  4.  b 
  5.  c 
  6.  d 
  7.  b 
  8.  a 
  9.  b 
 10.  c 
 11.  a 
 12.  d 
 13.  d 
 14.  a, b, c 
15 to 24 – answers in text of Chapter 2.
 Chapter 3 
 1.  c 
 2.  d 
 3.  b 
 4.  c 
 5.  d 
 6.  b 
7 to 12 – answers in text of Chapter 3.
367

Answers to Check your understanding
368
 Chapter 4 
 1.  a 
 2.  c 
 3.  b 
  4.  d 
 5.  a 
 6.  d 
7.  b 
 8.  a 
 9.  c 
 10.  d 
 11.  c 
 12.  b 
 13.  b 
 14.  c 
 15.  d 
16 to 21 – answers in text of Chapter 4.
 Chapter 5 
 1.  a, c 
  2.  b, d 
  3.  a, c 
  4.  b, d 
  5.  a, c 
  6.  b, d 
  7.  c 
 8.  d 
 9.  c 
 10.  d 
 11.  d 
 12.  a 
 13.  d 
 14.  a 
 15.  c 
 16.  d 
 17.  c 
 18.  d 
19 to 30 – answers in text of Chapter 5.
 Chapter 6 
 1.  b 
 2.  c 
 3.  d 
 4.  c, d 
  5.  c 
 6.  d 
 7.  c 
 8.  d 
 9.  a 
 10.  b 
 11.  c 
 12.  d 
 13.  c 
 14.  d 
15 to 24 – answers in text of Chapter 6.
 Chapter 7 
 1.  a, b 
 2.  a 
 3.  d 
 4.  c 
 5.  c, d 
 6.  b, d 
7 to 13 – answers in text of Chapter 7.
 Chapter 8 
 1.  a, c 
  2.  b, d 
  3.  d 
 4.  b 
 5.  c 
 6.  b, c, d 
 7.  c 
 8.  d 
 9.  c 
 10.  a 
 11.  c 
 12.  c 
 13.  a, b, d 
 
 
14 to 23 – answers in text of Chapter 8.

Answers to Check your understanding
369
 Chapter 9 
 1.  b 
 2.  c 
 3.  a 
 4.  d 
 
 
5 to 12 – answers in text of Chapter 9.
 Chapter 10 
  1.  a 
  2.  c 
  3.  d 
  4.  c 
  5.  a 
  6.  b 
  7.  c 
  8.  c 
  9.  c 
 10.  a, d 
 11.  c 
 12.  b 
 13.  b 
 14.  c 
15 to 21 – answers in text of Chapter 10.
 Chapter 11 
 1.  c 
 2.  d 
 3.  a, c 
 4.  a, b 
 5.  b 
 6.  a 
 7.  c 
 8.  b 
 9.  b 
 10.  c 
 
 
11 to 17 – answers in text of Chapter 11.
 Chapter 12 
 1.  a 
 2.  d 
 3.  c 
 4.  b 
 5.  b 
 6.  b 
 7.  c 
 8.  a 
 9.  d 
 10.  d 
 11.  c 
 12.  c 
 13.  b 
 14.  b 
15 to 28 – answers in text of Chapter 12
 Chapter 13 
  1.  a, c 
 2.  c 
 3.  a, b, d 
  4.  d 
 5.  b 
 6.  c 
  7.  c 
 8.  d 
 9.  d 
 10.  c 
 
 
11 to 20 – answers in text of Chapter 13.

Answers to Check your understanding
370
 Chapter 14 
  1.  b 
  2.  a, c 
  3.  d 
  4.  c 
  5.  d 
  6.  b 
  7.  b, c 
  8.  b 
  9.  c 
 10.  a, d 
 11.  a, d 
 12.  d 
 13.  c 
 14.  a 
 15.  b 
 16.  b 
 17.  d 
 18.  c 
 19.  a, b, c 
 20.  a, b 
 21.  d 
 22.  b 
 
 
23 to 45 – answers in text of Chapter 14.

 Appendix A: 
Abbreviations, symbols 
and codes 
371
 
Abbreviations used in electronics for 
multiples and submultiples
 T 
 Tera 
 10 12 
 G 
 Giga 
 10 9 
 M 
 mega or meg 
 10 6 
 K 
 Kilo 
 10 3 
 D 
 Deci 
 10   1 
 C 
 Centi 
 10   2 
 M 
 Milli 
 10   3 
 M 
 Micro 
 10   6 
 N 
 Nano 
 10   9 
 P 
 Pico 
 10   12 
Terms and symbols used in electronics
 Term 
 Symbol 
 Approximately equal to 
   
 Proportional to 
   
 Inﬁ nity 
   
 Sum of 
  Σ 
 Greater than 
   
 Less than 
   
 Much greater than 
  ≫ 
 Much less than 
  ≪ 
 Base of natural logarithms 
 e 
 Common logarithms of x 
 log x 
 Temperature 
  θ 
 Time constant 
  T 
 Efﬁ ciency 
  η 
 Per unit 
 p.u. 

This page intentionally left blank

HSE Books, Information Leaﬂ ets and Guides may be obtained from 
 HSE Books, P.O. Box 1999, Sudbury, Suffolk CO10 6FS 
HSE Infoline – Telephone No. 01541 545500 or write to 
 HSE Information Centre, Broad Lane, Shefﬁ eld  S3 7HO 
HSE home page on the World Wide Web 
 http:/www.open.gov.uk/hse/hsehome.htm 
The Health and Safety Poster (Figure 1.2) and other HSE publications are 
available from  www.hsebooks.com 
Environmental Health Department of the Local Authority
 Look in the local telephone directory under the name of the authority 
373
 Appendix B: 
Health and Safety 
Executive (HSE) 
publications and 
Information 

 HSE AREA OFFICES 
 01 
 South West
 
 Inter City House, Mitchell Lane, Victoria Street, Bristol BS1 6AN 
 
  Telephone: 01171 290681     
 02 
 South
 
 Priestley House, Priestley Road, 
 
  Basingstoke RG24 9NW Telephone: 01256 473181     
 03 
 South East
 
  3 East Grinstead House, London Road, 
 
  East Grinstead, West Sussex RH19 1RR 
 
  Telephone: 01342 326922     
 05 
 London North
 
 Maritime House, 1 Linton Road, Barking, 
 
 Essex IG11 8HF Telephone: 0208 594 5522 
 06 
 London South
 
 1 Long Lane, London SE1 4PG 
 
  Telephone: 0207 407 8911     
 07 
 East Anglia
 
 39 Baddow Road, Chelmsford, Essex CM2 OHL 
 
  Telephone: 0207 407 8911     
 08 
 Northern Home Counties
 
 14 Cardiff Road, Luton, Beds LU1 1PP 
 
  Telephone: 01 582 34121     
 09 
 East Midlands
 
 Belgrave House, 1 Greyfriars, Northampton NN1 2BS  
 
  Telephone: 01604 21233       
 10 
 West Midlands
 
 McLaren Building, 2 Masshouse Circus, Queensway 
 
  Birmingham B4 7NP  
 
  Telephone: 0121 200 2299     
 11 
 Wales
 
 Brunel House, Nizalan Road, Cardiff CF2 1SH 
 
  Telephone: 02920 473777     
 12 
 Marches
 
 The Marches House, Midway, Newcastle-under-Lyme, 
 
  Staffs ST5 1DT Telephone: 01782 717181     
 13 
 North Midlands
 
 Brikbeck House, Trinity Square, Nottingham NG1 4AU 
 
  Telephone: 0115 470712     
 14 
 South Yorkshire
 
 Sovereign House, 40 Silver Street, Shefﬁ eld S1 2ES 
 
  Telephone: 0114 739081     
 15 
 West and North Yorkshire
 
 8 St Paul’s Street, Leeds LS1 2LE 
 
  Telephone: 0113 446191     
 16 
 Greater Manchester
 
 Quay House, Quay Street, Manchester M3 3JB 
 
  Telephone: 0161 831 7111     
 17 
 Merseyside
 
 The Triad, Stanley Road, Bootle L20 3PG 
 
  Telephone: 01229 922 7211     
 18 
 North West
 
 Victoria House, Ormskirk Road, Preston PR1 1HH 
 
  Telephone: 01772 59321     
 19 
 North East
 
  Arden House, Regent Centre, Gosforth, Newcastle upon Tyne NE3 3JN  
 
  Telephone: 0191 284 8448     
 20 
 Scotland East
 
 Belford House, 59 Belford Road, Edinburgh EH4 3UE 
 
  Telephone: 0181 225 1313     
 21 
 Scotland West
 
 314 St Vincent Street, Glasgow G3 8XG 
 
  Telephone: 0141 204 2646                   
20
21
19
18
17
16
15
14
13
12
11
10
09
08
07
02
03
05
06
01
Appendix B
374

 Glossary of terms
 Acceleration
 Acceleration is the rate of change in velocity with time.
 
 
 
 
 
 
 
  
Acceleration
Velocity
Time
(m/s )


2
 Accident
 An accident may be deﬁ ned as an uncontrolled event causing injury or 
damage to an individual or property. 
Alarm call points   
Manually operated alarm call points should be provided in all parts of a 
building where people may be present, and should be located so that no 
one need to walk for more than 30       m from any position within the prem-
ises in order to give an alarm. 
Alloy
 An alloy is a mixture of two or more metals. 
Appointed person
  An appointed person is someone who is nominated to take charge when 
someone is injured or becomes ill, including calling an ambulance if 
required. The appointed person will also look after the ﬁ rst aid equipment, 
including re-stocking the ﬁ rst aid box. 
Approved test instruments
  The test instruments and test leads used by the electrician for testing an 
electrical installation must meet all the requirements of the relevant regu-
lations. All testing must, therefore, be carried out using an  ‘ approved ’  test 
instrument if the test results are to be valid. The test instrument must also 
carry a calibration certiﬁ cate, otherwise the recorded results may be void. 
 Basic protection   
Basic protection is provided by the insulation of live parts in accordance 
with Section 416 of the IEE Regulations. 
Bonding conductor 
A protective conductor providing equipotential bonding. 
Bonding
  The linking together of the exposed or extraneous metal parts of an electri-
cal installation. 
Cable tray 
Cable tray is a sheet-steel channel with multiple holes. The most common 
ﬁ nish is hot-dipped galvanized but PVC-coated tray is also available. It is 
used extensively on large industrial and commercial installations for sup-
porting MI and SWA cables which are laid on the cable tray and secured 
with cable ties through the tray holes. 
Capacitive reactance
 Capacitive reactance ( XC ) is the opposition to an a.c. current in a capacitive 
circuit. It causes the current in the circuit to lead ahead of the voltage. 
375

Glossary of terms
376
Centrifugal force
 Centrifugal force is the force acting away from the centre, the opposite to 
centripetal force. 
Centripetal force
  Centripetal force is the force acting towards the centre when a mass 
attached to a string is rotated in a circular path. 
 Circuit protective conductor (CPC)
  A protective conductor connecting exposed conductive parts of equipment 
to the main earthing terminal. 
Cohesive or adhesive force 
Cohesive or adhesive force is the force required to hold things together. 
Compact fl uorescent lamps (CFLs)   
CFLs are miniature ﬂ uorescent lamps designed to replace ordinary GLS 
lamps.  
Competent person
  A competent person is anyone who has the necessary technical skills, 
training and expertise to safely carry out the particular activity. 
Compressive force
 Compressive force is the force pushing things together. 
Conductor   
A conductor is a material, usually a metal, in which the electrons are loosely 
bound to the central nucleus. These electrons can easily become  ‘ free elec-
trons ’ which allows heat and electricity to pass easily through the material .  
Conduit   
A conduit is a tube, channel or pipe in which insulated conductors are 
contained.
Corrosion 
The destruction of a metal by chemical action. 
 Delivery notes   
Delivery note is used to conﬁ rm that goods have been delivered by the 
supplier, who will then send out an invoice requesting payment. 
Duty holder   
Duty holder, this phrase recognizes the level of responsibility which electri-
cians are expected to take on as a part of their job in order to control elec-
trical safety in the work environment. Everyone has a duty of care, but not 
everyone is a duty holder. The person who exercises  ‘ control over the whole 
systems, equipment and conductors ’  and is the Electrical Company’s rep-
resentative on-site is a duty holder. 
Earth  
The conductive mass of the earth. Whose electrical potential is taken as zero.  
Earthing   
The act of connecting the exposed conductive parts of an installation to 
the main protective earthing terminal of the installation. 
 Effi  ciency of any machine   
The ratio of the output power to the input power is known as the  efﬁ ciency of 
the machine. The symbol for efﬁ ciency is the Greek letter  ‘ eta ’ ( η ). In general,
 
  
 
 
  
  Power output
Power input
 Electric current   
The drift of electrons within a conductor is known as an electric current, 
measured in amperes and given the symbol  I . 
 Electric shock  
Electric shock occurs when a person becomes part of the electrical circuit. 
Electrical force
 Electrical force is the force created by an electrical ﬁ eld. 
Electrotechnical industry   
The electrotechnical industry is made up of a variety of individual compa-
nies, all providing a service within their own specialism to a customer, cli-
ent or user. 

Glossary of terms
377
Emergency lighting   
Emergency lighting is not required in private homes because the occu-
pants are familiar with their surroundings, but in public buildings people 
are in unfamiliar surroundings. In an emergency people do not always act 
rationally, but well-illuminated and easily identiﬁ ed exit routes can help to 
reduce panic. 
Emergency switching   
Emergency switching involves the rapid disconnection of the electrical 
supply by a single action to remove or prevent danger. 
 Escape/standby lighting  
Emergency lighting is provided for two reasons; to illuminate escape 
routes, called  ‘ escape ’  lighting; and to enable a process or activity to con-
tinue after a normal lights failure, called  ‘ standby ’ lighting. 
Expansion bolts   
The most well-known expansion bolt is made by Rawlbolt and consists of 
a split iron shell held together at one end by a steel ferrule and a spring 
wire clip at the other end. Tightening the bolt draws up an expanding bolt 
inside the split iron shell, forcing the iron to expand and grip the masonry. 
Rawlbolts are for heavy-duty masonry ﬁ xings. 
Exposed conductive parts
  The metalwork of an electrical appliance or the trunking and conduit of an 
electrical system which can be touched because they are not normally live, 
but which may become live under fault conditions. 
Extraneous conductive parts
  The structural steelwork of a building and other service pipes such as gas, 
water, radiators and sinks. 
 Faraday’s law
  Faraday’s law which states that  when a conductor cuts or is cut by a mag-
netic ﬁ eld, an emf is induced in that conductor . 
 Fault protection
  Fault protection is provided by protective equipotential bonding and auto-
matic disconnection of the supply (by a fuse or miniature circuit breaker, 
MCB) in accordance with IEE Regulations 411.3 to 6. 
 Ferrous  
A word used to describe all metals in which the main constituent is iron. 
 Fire alarm circuits
  Fire alarm circuits are wired as either normally open or normally closed. In 
a normally open circuit , the alarm call points are connected in parallel with 
each other so that when any alarm point is initiated the circuit is completed 
and the sounder gives a warning of ﬁ re. In a  normally closed circuit , the alarm 
call points are connected in series to normally closed contacts. When the 
alarm is initiated, or if a break occurs in the wiring, the alarm is activated.  
Fire
  Fire is a chemical reaction which will continue if fuel, oxygen and heat are 
present.  
First aid   
First aid is the initial assistance or treatment given to a casualty for any 
injury or sudden illness before the arrival of an ambulance, doctor or other 
medically qualiﬁ ed person.  
 First aider
 A ﬁ rst aider is someone who has undergone a training course to administer 
ﬁ rst aid at work and holds a current ﬁ rst aid certiﬁ cate. 
Flashpoint   
The lowest temperature at which sufﬁ cient vapour is given off from a 
ﬂ ammable substance to form an explosive gas–air mixture is called the 
ﬂ ashpoint.  

Glossary of terms
378
Flexible conduit
  Flexible conduit manufactured to BS 731-1: 1993 is made of interlinked 
metal spirals often covered with a PVC sleeving. 
Fluorescent lamp 
A ﬂ uorescent lamp is a linear arc tube, internally coated with a ﬂ uorescent 
powder, containing a low-pressure mercury vapour discharge. 
Force 
The presence of a force can only be detected by its effect on a body. A force 
may cause a stationary object to move or bring a moving body to rest. 
Friction force  
Friction force is the force which resists or prevents the movement of two 
surfaces in contact. 
 Functional switching
  Functional switching involves the switching on or off, or varying the sup-
ply, of electrically operated equipment in normal service. 
 Fuse
  A fuse is the weakest link in the circuit. Under fault conditions it will melt 
when an overcurrent ﬂ ows, protecting the circuit conductors from damage.  
  Gravitational force  
Gravitational force is the force acting towards the centre of the earth due to 
the effect of gravity. 
 Hazard risk assessment  
Employers of more than ﬁ ve people must document the risks at work and 
the process is known as hazard risk assessment. 
 Hazard
  A hazard is something with the  ‘ potential ’  to cause harm, for example, 
chemicals, electricity or working above ground. 
Hazardous area  
An area in which an explosive gas–air mixture is present is called a  hazard-
ous area , and any electrical apparatus or equipment within a hazardous 
area must be classiﬁ ed as ﬂ ameproof to protect the safety of workers ’ . 
 Heating, magnetic or chemical
  The three effects of an electric current: When an electric current ﬂ ows in a 
circuit it can have one or more of the following three effects:  heating, mag-
netic or  chemical . 
 Impedance
  The total opposition to current ﬂ ow in an a.c. circuit is called impedance 
and given the symbol Z . 
 Inductive reactance  
Inductive reactance ( XL ) is the opposition to an a.c. current in an inductive 
circuit. It causes the current in the circuit to lag behind the applied voltage. 
Inertial force
  Inertial force is the force required to get things moving, to change direction 
or stop. 
 Inspection and testing techniques
  The testing of an installation implies the use of instruments to obtain 
readings. However, a test is unlikely to identify a cracked socket outlet, a 
chipped or loose switch plate, a missing conduit-box lid or saddle, so it is 
also necessary to make a visual inspection of the installation. All existing 
installations should be periodically inspected and tested to ensure that 
they are safe and meet the regulations of the IEE (Regulations 610 to 634). 
 Instructed person
  An instructed person is a person adequately advised or supervised by skilled 
persons to be able to avoid the dangers which electricity may create.  
Insulator
  An insulator is a material, usually a non-metal, in which the electrons 
are very ﬁ rmly bound to the nucleus and, therefore, will not allow heat or 

Glossary of terms
379
electricity to pass through it. Good insulating materials are PVC, rubber, 
glass and wood . 
  Intrinsically safe circuit
  An intrinsically safe circuit is one in which no spark or thermal effect is 
capable of causing ignition of a given explosive atmosphere. 
 Intruder alarm systems
  An intruder alarm system serves as a deterrent to a potential thief and 
often reduces home insurance premiums. 
 Isolation
 Isolation is deﬁ ned as cutting off the electrical supply to a circuit or item 
of equipment in order to ensure the safety of those working on the equip-
ment by making dead those parts which are live in normal service. 
Job sheets 
A job sheet or job card carries information about a job which needs to be 
done, usually a small job. 
Lamp
 A lamp is a device for converting electrical energy into light energy. 
Lever   
A lever is any rigid body which pivots or rotates about a ﬁ xed axis or ful-
crum. Load force   Distance from fulcrum    Effort force    Distance from 
fulcrum 
Levers and turning force 
A lever allows a heavy load to be lifted or moved by a small effort. 
Luminaire
  A luminaire is equipment which supports an electric lamp and distributes 
or ﬁ lters the light created by the lamp. 
Magnesium oxide   
The conductors of mineral insulated metal sheathed (MICC) cables are 
insulated with compressed magnesium oxide 
Magnetic fi eld   
The region of space through which the inﬂ uence of a magnet can be 
detected is called the magnetic ﬁ eld of that magnet. 
 Magnetic force
 Magnetic force is the force created by a magnetic ﬁ eld.  
Magnetic hysteresis   
Magnetic hysteresis loops describe the way in which different materials 
respond to being magnetized. 
Magnetic poles
  The places on a magnetic material where the lines of ﬂ ux are concentrated 
are called the magnetic poles. 
Maintained emergency lighting
  In a maintained system the emergency lamps are continuously lit using 
the normal supply when this is available, and change over to an alternative 
supply when the mains supply fails. 
Manual handling   
Manual handling is lifting, transporting or supporting loads by hand or by 
bodily force. 
Mass  
Mass is a measure of the amount of material in a substance, such as metal, 
plastic, wood, brick or tissue, which is collectively known as a body. The 
mass of a body remains constant and can easily be found by comparing it 
on a set of balance scales with a set of standard masses. The SI unit of mass 
is the kilogram (kg). 
Mechanics   
Mechanics is the scientiﬁ c study of  ‘ machines ’ , where a machine is 
deﬁ ned as a device which transmits motion or force from one place to 
another. 

Glossary of terms
380
Metallic trunking
  Metallic trunking is formed from mild steel sheet, coated with grey or sil-
ver enamel paint for internal use or a hot-dipped galvanized coating where 
damp conditions might be encountered. 
Mini-trunking  
Mini-trunking is very small PVC trunking, ideal for surface wiring in 
domestic and commercial installations such as ofﬁ ces. 
Movement or heat detector
  A movement or heat detector placed in a room will detect the presence of 
anyone entering or leaving that room. 
Mutual inductance   
A mutual inductance of 1 henry exists between two coils when a uniformly 
varying current of 1 ampere per second in one coil produces an emf of 1 
volt in the other coil. 
Non-ferrous 
Metals which  do not  contain iron are called non-ferrous. They are non-
magnetic and resist rusting. Copper, aluminium, tin, lead, zinc and brass 
are examples of non-ferrous metals. 
   Non-maintained emergency lighting    
In a non-maintained system the emergency lamps are only illuminated if 
the normal mains supply fails. 
 Non-statutory regulations and codes    Non-statutory regulations and codes of practice interpret the statutory
of practice 
regulations telling us how we can comply with the law. 
 Ohm’s law   
Ohm’s law says that the current passing through a conductor under con-
stant temperature conditions is proportional to the potential difference 
across the conductor. 
Optical fi bre cables 
Optical ﬁ bre cables are communication cables made from optical-quality 
plastic, the same material from which spectacle lenses are manufactured. 
The energy is transferred down the cable as digital pulses of laser light as 
against current ﬂ owing down a copper conductor in electrical installation 
terms.  
 Ordinary person
  An ordinary person is a person who is neither a skilled person nor an 
instructed person. 
Overload current
 An overload current can be deﬁ ned as a current which exceeds the rated 
value in an otherwise healthy circuit. 
Passive infra-red (PIR) detectors
  PIR detector units allow a householder to switch on lighting units automat-
ically whenever the area covered is approached by a moving body whose 
thermal radiation differs from the background. 
 People
  People may be described as an ordinary person, a skilled person, an 
instructed person or a competent person.  
 Perimeter protection system
  A perimeter protection system places alarm sensors on all external doors 
and windows so that an intruder can be detected as he or she attempts to 
gain access to the protected property. 
Person   
A person can be described as ordinary, competent, instructed or skilled 
depending upon that person’s skill or ability. 

Glossary of terms
381
 Personal protective equipment  
PPE is deﬁ ned as all equipment designed to be worn, or held, to protect 
(PPE)
against a risk to health and safety. 
 Phasor  
A phasor is a straight line, having deﬁ nite length and direction, which rep-
resents to scale the magnitude and direction of a quantity such as a cur-
rent, voltage or impedance. 
 Plastic plugs  
A plastic plug is made of a hollow plastic tube split up to half its length to 
allow for expansion. Each size of plastic plug is colour-coded to match a 
wood screw size. 
 Polyvinylchloride (PVC)
 PVC used for cable insulation is a thermoplastic polymer. 
 Potential diff erence
  The potential difference (p.d.) is the change in energy levels measured 
across the load terminals. This is also called the volt drop or terminal volt-
age, since emf and p.d. are both measured in volts. 
 Power factor  
Power factor (p.f.) is deﬁ ned as the cosine of the phase angle between the 
current and voltage. 
 Power 
Power is the rate of doing work.
 
  
 
             
Power
Work done
Time taken W

(
)
Pressure or stress
 Pressure or stress is a measure of the force per unit area. 
 
  
 
 
Pressure or stress
Force
Area N/m

(
)
2
 Primary cell
  A primary cell cannot be recharged. Once the active chemicals are 
exhausted, the cell must be discarded. 
 Protective equipotential bonding
 This is equipotential bonding for the purpose of safety. 
 PVC/SWA cable installations
  Steel wire armoured PVC insulated cables are now extensively used on 
industrial installations and often laid on cable tray. 
 Reasonably practicable or absolute   
If the requirement of the regulation is absolute, then that regulation must 
be met regardless of cost or any other consideration. If the regulation is to 
be met  ‘ so far as is reasonably practicable ’ , then risks, cost, time, trouble 
and difﬁ culty can be considered. 
Relay
 A relay is an electromagnetic switch operated by a solenoid. 
Resistance 
In any circuit, resistance is deﬁ ned as opposition to current ﬂ ow.  
Resistivity
  The resistivity (symbol  ρ  – the Greek letter  ‘ rho ’ ) of a material is deﬁ ned as 
the resistance of a sample of unit length and unit cross-section. 
Risk assessments 
Risk assessments need to be  suitable and  sufﬁ cient , not perfect. 
Risk 
A risk is the  ‘ likelihood ’ of harm actually being done. 
Rubber
 Rubber is a tough elastic substance made from the sap of tropical plants. 

Glossary of terms
382
Safety fi rst – isolation
  We must ensure the disconnection and separation of electrical equipment 
from every source of supply and that this disconnection and separation is 
secure. 
Secondary cells   
A secondary cell has the advantage of being rechargeable. If the cell is con-
nected to a suitable electrical supply, electrical energy is stored on the 
plates of the cell as chemical energy. 
Secure supplies
  A UPS (uninterruptible power supply) is essentially a battery supply elec-
tronically modiﬁ ed to provide a clean and secure a.c. supply. The UPS is 
plugged into the mains supply and the computer systems are plugged into 
the UPS. 
Security lighting 
Security lighting is the ﬁ rst line of defence in the ﬁ ght against crime. 
Shearing force 
Shearing force is the force which moves one face of a material over another.  
Shock protection
 Protection from electric shock is provided by basic protection and fault 
protection. 
Short circuit
  A short circuit is an overcurrent resulting from a fault of negligible imped-
ance connected between conductors. 
 SI units
 SI units are based upon a small number of fundamental units from which 
all other units may be derived. 
Silicon rubber
  Introducing organic compounds into synthetic rubber produces a good 
insulating material such as FP200 cables. 
Simple machines
 A machine is an assembly of parts, some ﬁ xed, others movable, by which 
motion and force are transmitted. With the aid of a machine we are able to 
magnify the effort exerted at the input and lift or move large loads at the 
output.
Single PVC insulated conductors  
Single PVC insulated conductors are usually drawn into the installed con-
duit to complete the installation. 
Skilled person
  A skilled person is a person with technical knowledge or sufﬁ cient experi-
ence to be able to avoid the dangers which electricity may create. 
Skirting trunking
  Skirting trunking is a trunking manufactured from PVC or steel and in the 
shape of a skirting board which is frequently used in commercial buildings 
such as hospitals, laboratories and ofﬁ ces. 
Socket outlets
  Socket outlets provide an easy and convenient method of connecting por-
table electrical appliances to a source of supply. 
Sounders   
The positions and numbers of sounders should be such that the alarm can be 
distinctly heard above the background noise in every part of the premises.  
Space factor
  The ratio of the space occupied by all the cables in a conduit or trunking to 
the whole space enclosed by the conduit or trunking is known as the  space
factor.
 Speed
 Speed is concerned with distance travelled and time taken. 

Glossary of terms
383
Spring toggle bolts
  A spring toggle bolt provides one method of ﬁ xing to hollow partition walls 
which are usually faced with plasterboard and a plaster skimming. 
Static electricity
  Static electricity is a voltage charge which builds up to many thousands of 
volts between two surfaces when they rub together. 
Statutory Regulation
  Statutory Regulations have been passed by Parliament and have, therefore, 
become laws. 
   Step down transformers    
Step down transformers are used to reduce the output voltage, often for 
safety reasons. 
Step up transformers
  Step up transformers are used to increase the output voltage. The elec-
tricity generated in a power station is stepped up for distribution on the 
National Grid network. 
Switching for mechanical
The switching for mechanical maintenance requirements is similar to those
maintenance
for isolation except that the control switch must be capable of switching 
the full load current of the circuit or piece of equipment. 
Synthetic rubber   
Synthetic rubber is manufactured, as opposed to being produced naturally.  
Tensile force 
Tensile force is the force pulling things apart. 
 Thermoplastic polymers   
These may be repeatedly warmed and cooled without appreciable changes 
occurring in the properties of the material. 
Thermosetting polymers   
Once heated and formed, products made from thermosetting polymers are 
ﬁ xed rigidly. Plug tops, socket outlets and switch plates are made from this 
material. 
 Time sheets   
A time sheet is a standard form completed by each employee to inform the 
employer of the actual time spent working on a particular contract or site. 
Transformer   
A transformer is an electrical machine which is used to change the value of 
an alternating voltage. 
Trap protection
  Trap protection places alarm sensors on internal doors and pressure pad 
switches under carpets on through routes between, for example, the main 
living area and the master bedroom. 
Trunking
  A trunking is an enclosure provided for the protection of cables which is 
normally square or rectangular in cross-section, having one removable 
side. Trunking may be thought of as a more accessible conduit system. 
Velocity
In everyday conversation we often use the word velocity to mean the same 
as speed, and indeed the units are the same. However, for scientiﬁ c pur-
poses this is not acceptable since velocity is also concerned with direction. 
 Visual inspection
  The installation must be visually inspected before testing begins. The 
aim of the visual inspection is to conﬁ rm that all equipment and acces-
sories are undamaged and comply with the relevant British and European 
Standards, and also that the installation has been securely and correctly 
erected.  

Glossary of terms
384
Weight   
Weight is a measure of the force which a body exerts on anything which 
supports it. Normally it exerts this force because it is being attracted 
towards the earth by the force of gravity. 
Work done
  Work done is dependent upon the force applied times the distance moved 
in the direction of the force. Work done        Force    Distance moved in the 
direction of the force (J). The SI unit of work done is the newton metre or 
joule (symbol J). 

 Index  
385
 A.C. theory  93 ,  194 
 Absolute duty of care  265 
 Acceleration  85 
 Accident reports  34 
 Accidents at work  24 ,  145 
 Advisory signs  23 
 Agricultural installations  326 
 Alarm call points  333 
 Alternator  91 
 Amicus Trades Union  56 
 Analogue meters/ instruments  110 
 Appointed person  32 
 As-ﬁ tted drawings  65 
 Atoms and electrons  81 
 Balancing A.C. Loads  225 
 Bar chart  182 
 Basic protection  132 ,  234 
 Bathroom installations  345 
 Battery power tools  143 
 Block diagrams  68 
 Bonding  131 ,  282 ,  347 
 Bracket supports  322 
 Break Glass call point  333 
 British and European Standards  267 
 BSI Kite Mark  268 
 BSI Safety Mark  268 
 Building Regulations – Part P  287 
 Cable size calculations  298 
 Cable tray  316 
 Cables  124 
 Cage rotor  209 
 Capacitive reactance  195 
 Caravan/site installations  327 
 Cartridge fuses  241 
 CCTV  338 
 CENELEC European Standards  15 
 Certiﬁ cation and reporting  359 
 CFL’s  215 ,  289 
 Choosing wiring systems  128 
 Circuit breakers  242 
 Circuit diagrams  68 
 Circuit theory  81 
 Clean supplies  330 
 Communications  64 
 Competent person  53 
 Component parts of electric circuits  
128 
 Computer supplies  329 
 Conductors (properties)  100 
 Conduit capacities  308 
 Conduit installations  306 
 Connecting IT equipment  330 
 Construction Health, Safety and Welfare 
Regulations  11 
 Construction site installations  324 ,
  360 
 Continuity ring ﬁ nal circuits  354 
 Continuity testing  352 
 Cooker circuits  297 
 COSHH Control of substances 
Hazardous to Health  10 
 Current of Electricity  82 
 Current transformer  214 
 D.C. machines  207 
 Daywork sheets  187 
 Delivery Notes  184 
 Designing electrical installations  52 
 Detail drawings  67 
 Digital meters/instruments  110 
 Disconnection times of Protective 
Devices  245 
 Discrimination of Protective Devices 
 247 
 Display Screen Equipment 
Regulations  161 
 Disposing of waste  172 
 Distribution of electricity  224 
 Drawing symbols  66 
 Duty holder  265 
 Duty of Care  265 
 Dynamo  91 
 EARTH fault loop  248 
 Earth electrode testing  357 
 Earth fault loop impedance  247 
 Earth fault loop impedance testing 
 358 

Index
386
 Earthing  131 ,  281 
 ECA (Electrical Contractors 
Association)  55 
 Efﬁ ciency  91 
 Electric shock  29 ,  134 
 Electrical Installation Design  52 
 Electrical installation symbols  66 
 Electrical isolation  27 ,  169 
 Electrical machines  91 ,  204 
 Electrical team  48 
 Electrical Wiring Regulations  15 
 Electricity at Work Regulations  9 ,  264 
 Electricity Safety, Quality  &  Continuity 
Regulations  6 
 Electricity supplies  129 ,  222 ,  280 
 Electricity transmission and 
distribution  222 
 Electromagnetic switch  216 
 Electromagnetism  114 
 Electrons and atoms  81 
 Electrotechnical Industry  50 
 Electrotechnical organisations  42 
 Electrotechnical services  44 ,  51 
 Emergency lighting  339 
 Emergency supplies  339 
 Employee responsibilities  263 
 Employer responsibilities  263 
 Employment rights  18 
 Energy efﬁ cient lamps  215 ,  289 
 Enforcement of Laws  263 
 Escape lighting  339 
 Expansion bolts  323 
 Exposed conductive parts  132 
 Extraneous conductive parts  132 
 Faraday’s Law  92 
 Farm installations  326 
 Fault protection  132 ,  234 ,  244 
 Fibre optic cables  331 
 Fire alarm circuits  332 
 Fire alarm design  334 
 Fire alarm sounders  334 
 Fire barriers  313 
 Fire categories  26 
 Fire control  25 
 Fire extinguishers  27 
 First aid  17 ,  18 ,  31 
 First aider  32 
 Fixing electrical equipment  319 
 Fixing methods  322 
 Flameproof installations  270 
 Flexible conduit  308 
 Floor warming  296 
 Fluorescent lamps  216 ,  289 
 Force  86 
 FP 200 cable  127 
 Freehand sketches  69 
 Fuses  135 ,  241 
 Generation of Electricity  117 ,  129 
 Generator       91   
 GLS lamps  288 
 Guidance Notes (to IEE Regulations)  16 
 Halogen lamps  289 
 Hand tools  140 
 Harmonised cable colours  124 
 Harmonised electricity supplies  8 
 Hazard and risk assessment  155 
 Hazardous area installations  270 
 Hazardous substances  10 
 Hazardous Waste Regulations  174 
 Health and Safety at Work Act  4 
 Health and Safety Display Screen 
Regulations  161 
 Health and Safety Law  8 
 Health and Safety Policy Statement  7 
 Health and Safety responsibilities  16 
 Health and Safety Risks and 
Precautions  154 
 High voltage cables  117 ,  127 
 Horticultural installations  326 
 HSE (Health and Safety Executive)       5   
 HSE enforcerment  264 
 IEC International Standards  15 
 IEE (Institution of Electrical 
Engineers)  55 
 IEE Wiring Regulations  15 ,  266 
 IET (Institution of Engineering and 
Technology)  55 
 Immersion heater circuits  294 
 Impedance  196 
 Impedance triangle  199 
 Index of Protection (IP) codes  268 
 Inductance  205 
 Induction motor  208 
 Inductive reactance  195 
 Inspection and testing  349 
 Installing cables  303 
 Instructed person  53 
 Instrument transformers  214 
 Instruments for testing  351 
 Insulation resistance test  351 ,  355 
 Insulators (properties)  100 
 Intrinsic safety  272 
 Intruder alarms  335 
 Isolation of supplies 169.  238 
 Job sheets  183 
 Joining materials  321 
 Ladders  167 
 Layout drawings  65 
 Lead acid batteries  343 
 Legal contracts  54 
 Lever  89 
 Lighting circuits  283 
 Lightning protection  273 
 Live testing  172 
 Location drawings  67 
 Luminaire  285 

Index
387
 M I cable  126 
 M I cables  126 ,  317 
 Machines  90 
 Magnetic ﬁ elds  113 
 Magnetic hysteresis  206 
 Magnetism  112 
 Management of Health and Safety at 
Work Regulations  9 
 Mandatory signs  23 
 Manual handling  145 ,  165 
 Martindale voltage indicator  28 
 Mass  85 
 MCB’s (miniature circuit breakers)  135 , 
 241 
 Measuring volts and amps  110 
 Mechanics and machines  84 
 MICEIC (National Inspection 
Council)  56 
 Mobile scaffold towers  168 
 Multimeters  111 
 Mutual inductance  205 
 National Grid  117 ,  223 
 New wiring colours  124 
 Non-statutory Regulations  14 
 Normally closed circuits  332 
 Normally open circuits  332 
 Off-peak heating  295 
 Ohm’s Law  82 
 On Site Guide (to the IEE 
Regulations)  16 
 On-site documentation  184 
 Optical ﬁ bre cables  331 
 Ordinary person  53 
 Overcurrent - protection against       135  , 
 239 ,  244 
 Overload currents  135 ,  239 
 Parallel connected resistors  104 
 Part P Regulations  287 
 Passive infra-red detectors  335 
 PAT testing  144 
 Personal communications  189 
 Personal hygiene  146 
 Personal image  189 
 Phase angle  198 
 Phasor diagram  197 
 PIR detectors  335 ,  337 
 Plastic plugs  323 
 PME supplies  281 
 Polarity testing  356 ,  358 
 Positional reference system  71 
 Potential Difference (PD)  82 
 Power  88 ,  201 
 Power circuits  290 
 Power factor  201 
 Power factor correction  203 
 Power tools  144 
 PPE Regulations  12 
 Pressure or stress  87 
 Primary cells  342 
 Prohibition signs  22 
 Properties (of conductors and 
insulators)  100 
 Protecting circuits and people  234 
 Protection against overcurrent  135 
 Protection from electric shock  132 
 Protective equipotential bonding  133 , 
 235 ,  347 
 Proximity switches  337 
 PVC cables  125 
 PVC/SWA cable  126 ,  316 
 Radial circuits  290 
 Rawlbolt  323 
 RCD protection  237 ,  252 
 RCD testing  359 
 Reactance  195 
 Reasonably practicable duty of care 
 265 
 Relay  216 
 Resistance  82 ,  84 ,  195 
 Resistivity  83 
 Resistors in series/parallel  103 
 Ring circuits  290 
 Risk assessment  10 ,  155 
 rms value  95 
 Roles and responsibilities of workers 
 45 
 S.I. Units  80 
 Safe condition signs  23 
 Safe electrical systems  130 
 Safe manual handling  165 
 Safe working above ground  167 
 Safety documentation  264 
 Safety signs  12 ,  22 
 Scaffold towers  168 
 Schedule  182 
 Schematic diagrams  68 
 Secondary cells  342 
 Secure supplies  330 
 Secure/safe electrical isolation  27 , 169 
 Security lighting  335 
 Segregation of circuits  314 
 Self inductance  205 
 SELV transformer  215 
 Series connected resistors  104 
 Series motor  207 
 Shaded pole motor  212 
 Short circuit currents  135 
 Short circuit protection  240 
 Single phase a.c. motor  210 
 Sinusoidal waveform  94 
 Site plan  65 
 Site safety  274 
 Skilled person  53 
 Slips, trips and falls  145 
 Socket outlet circuits  290 
 Sockets  294 
 Space heating circuits  295 

Index
388
 Speciﬁ cations  182 
 Speed  85 
 Split phase a.c. motor  211 
 Spring toggle bolt  324 
 Spur sockets  292 
 Standby lighting  339 
 Star Delta connections  225 
 Static electricity  329 
 Statutory Regulations  4 
 Steel conduit  306 
 Stress or pressure  87 
 Supplementary equipotential 
bonding  347 
 Supply systems  280 
 Support and ﬁ xing methods  319 
 SWA cables  125 
 Switching for safety  238 
 Technical information sources  64 ,  182 
 Telephone communications  72 
 Telephone sockets  344 
 Temporary installations  324 
 Test instruments  351 
 Testing electrical installations  349 ,  352 
 Three effects of an electric current  111 
 Three phase motor  208 
 Three phase power  226 
 Time-sheets  183 
 TN-C-S systems  281 
 TN-S systems  281 
 Toggle bolts  324 
 Touch voltage curve  134 
 Trade unions  56 
 Transformers  115 ,  212 
 Trunking capactities  313 
 Trunking installations  311 
 TT systems  281 
 Tungsten halogen lamps  289 
 Turning force  89 
 Underﬂ oor heating  296 ,  347 
 Units  80 
 UPS secure supplies  331 
 VDU operation hazards  161 
 Velocity  85 
 Visual inspection  349 
 Volt drop cable calculations  299 
 Voltage  82 
 Voltage indicator  28 
 Voltage transformer  215 
 Warning signs  23 
 Waste disposal  172 
 Weight  85 
 Wiring colours  124 
 Wiring diagrams  68 ,  286 
 Wiring enclosures  303 
 Wiring Regulations  15 
 Wiring systems  128 
 Work equipment Regulations  11 
 Workers roles and responsibilities  45 
 Working above ground  167 
 Working  ‘ live ’  28 ,  172 
 Zones in bathrooms  345 

